[
  {
    "title": "ABB S202P-C3",
    "generalInformation": {
      "name": "S202P-C3",
      "orderCode": "2CDS282001R0034",
      "ean": "4016779590389",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - C - 3 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.8 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0034/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-C32",
    "generalInformation": {
      "name": "S202P-C32",
      "orderCode": "2CDS282001R0324",
      "ean": "4016779590471",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - C - 32 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 4.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-C4",
    "generalInformation": {
      "name": "S202P-C4",
      "orderCode": "2CDS282001R0044",
      "ean": "4016779590396",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - C - 4 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-C40",
    "generalInformation": {
      "name": "S202P-C40",
      "orderCode": "2CDS282001R0404",
      "ean": "4016779590488",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - C - 40 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 6.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0404/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-C50",
    "generalInformation": {
      "name": "S202P-C50",
      "orderCode": "2CDS282001R0504",
      "ean": "4016779590495",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - C - 50 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0504/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-C6",
    "generalInformation": {
      "name": "S202P-C6",
      "orderCode": "2CDS282001R0064",
      "ean": "4016779590402",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - C - 6 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "4.4 Wat Rated Operating Conditions per Pole 2.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-C63",
    "generalInformation": {
      "name": "S202P-C63",
      "orderCode": "2CDS282001R0634",
      "ean": "4016779590501",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - C - 63 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "11.2 Wat Rated Operating Conditions per Pole 5.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0634/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-C8",
    "generalInformation": {
      "name": "S202P-C8",
      "orderCode": "2CDS282001R0084",
      "ean": "4016779590419",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - C - 8 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "5.8 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0084/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D0,5",
    "generalInformation": {
      "name": "S202P-D0,5",
      "orderCode": "2CDS282001R0981",
      "ean": "4016779591362",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 0.5 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0981/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D1",
    "generalInformation": {
      "name": "S202P-D1",
      "orderCode": "2CDS282001R0011",
      "ean": "4016779591379",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 1 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "2.8 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0011/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D10",
    "generalInformation": {
      "name": "S202P-D10",
      "orderCode": "2CDS282001R0101",
      "ean": "4016779591447",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 10 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.8 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0101/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D1,6",
    "generalInformation": {
      "name": "S202P-D1,6",
      "orderCode": "2CDS282001R0971",
      "ean": "4016779591386",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 1.6 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0971/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D13",
    "generalInformation": {
      "name": "S202P-D13",
      "orderCode": "2CDS282001R0131",
      "ean": "4016779591454",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 13 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "4.6 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0131/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D16",
    "generalInformation": {
      "name": "S202P-D16",
      "orderCode": "2CDS282001R0161",
      "ean": "4016779591461",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 16 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "4.2 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0161/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D2",
    "generalInformation": {
      "name": "S202P-D2",
      "orderCode": "2CDS282001R0021",
      "ean": "4016779591393",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 2 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0021/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D20",
    "generalInformation": {
      "name": "S202P-D20",
      "orderCode": "2CDS282001R0201",
      "ean": "4016779591478",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 20 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "5.8 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0201/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D25",
    "generalInformation": {
      "name": "S202P-D25",
      "orderCode": "2CDS282001R0251",
      "ean": "4016779591485",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 25 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "7 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0251/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D3",
    "generalInformation": {
      "name": "S202P-D3",
      "orderCode": "2CDS282001R0031",
      "ean": "4016779591409",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 3 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.8 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0031/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D32",
    "generalInformation": {
      "name": "S202P-D32",
      "orderCode": "2CDS282001R0321",
      "ean": "4016779591492",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 32 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 4.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0321/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D4",
    "generalInformation": {
      "name": "S202P-D4",
      "orderCode": "2CDS282001R0041",
      "ean": "4016779591416",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 4 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "5.2 Wat Rated Operating Conditions per Pole 2.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0041/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D40",
    "generalInformation": {
      "name": "S202P-D40",
      "orderCode": "2CDS282001R0401",
      "ean": "4016779591508",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 40 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 6.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0401/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D50",
    "generalInformation": {
      "name": "S202P-D50",
      "orderCode": "2CDS282001R0501",
      "ean": "4016779591515",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 50 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0501/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D6",
    "generalInformation": {
      "name": "S202P-D6",
      "orderCode": "2CDS282001R0061",
      "ean": "4016779591423",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 6 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0061/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D63",
    "generalInformation": {
      "name": "S202P-D63",
      "orderCode": "2CDS282001R0631",
      "ean": "4016779591522",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 63 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "10.4 Wat Rated Operating Conditions per Pole 5.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0631/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-D8",
    "generalInformation": {
      "name": "S202P-D8",
      "orderCode": "2CDS282001R0081",
      "ean": "4016779591430",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - D - 8 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "5.8 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMaximum 125 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0081/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K0,2",
    "generalInformation": {
      "name": "S202P-K0,2",
      "orderCode": "2CDS282001R0087",
      "ean": "4016779592413",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 0.2 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.4 Wat Rated Operating Conditions per Pole 1.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0087/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K0,3",
    "generalInformation": {
      "name": "S202P-K0,3",
      "orderCode": "2CDS282001R0117",
      "ean": "4016779592420",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 0.3 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.6 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0117/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K0,5",
    "generalInformation": {
      "name": "S202P-K0,5",
      "orderCode": "2CDS282001R0157",
      "ean": "4016779592437",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 0.5 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0157/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K0,75",
    "generalInformation": {
      "name": "S202P-K0,75",
      "orderCode": "2CDS282001R0187",
      "ean": "4016779592444",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 0.75 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "2.8 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0187/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K1",
    "generalInformation": {
      "name": "S202P-K1",
      "orderCode": "2CDS282001R0217",
      "ean": "4016779592451",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 1 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "2.8 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0217/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K1,6",
    "generalInformation": {
      "name": "S202P-K1,6",
      "orderCode": "2CDS282001R0257",
      "ean": "4016779592468",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 1.6 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K10",
    "generalInformation": {
      "name": "S202P-K10",
      "orderCode": "2CDS282001R0427",
      "ean": "4016779592529",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 10 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.8 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0427/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K13",
    "generalInformation": {
      "name": "S202P-K13",
      "orderCode": "2CDS282001R0447",
      "ean": "4016779592536",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 13 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "4.6 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0447/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K16",
    "generalInformation": {
      "name": "S202P-K16",
      "orderCode": "2CDS282001R0467",
      "ean": "4016779592543",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 16 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "4.2 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0467/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K2",
    "generalInformation": {
      "name": "S202P-K2",
      "orderCode": "2CDS282001R0277",
      "ean": "4016779592475",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 2 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.6 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K20",
    "generalInformation": {
      "name": "S202P-K20",
      "orderCode": "2CDS282001R0487",
      "ean": "4016779592550",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 20 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "5.8 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0487/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K25",
    "generalInformation": {
      "name": "S202P-K25",
      "orderCode": "2CDS282001R0517",
      "ean": "4016779592567",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 25 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "7 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0517/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K3",
    "generalInformation": {
      "name": "S202P-K3",
      "orderCode": "2CDS282001R0317",
      "ean": "4016779592482",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 3 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.8 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K32",
    "generalInformation": {
      "name": "S202P-K32",
      "orderCode": "2CDS282001R0537",
      "ean": "4016779592574",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 32 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 4.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0537/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K4",
    "generalInformation": {
      "name": "S202P-K4",
      "orderCode": "2CDS282001R0337",
      "ean": "4016779592499",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 4 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "5.2 Wat Rated Operating Conditions per Pole 2.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K40",
    "generalInformation": {
      "name": "S202P-K40",
      "orderCode": "2CDS282001R0557",
      "ean": "4016779592581",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 40 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 6.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0557/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K50",
    "generalInformation": {
      "name": "S202P-K50",
      "orderCode": "2CDS282001R0577",
      "ean": "4016779592598",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 50 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0577/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K6",
    "generalInformation": {
      "name": "S202P-K6",
      "orderCode": "2CDS282001R0377",
      "ean": "4016779592505",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 6 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0377/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K63",
    "generalInformation": {
      "name": "S202P-K63",
      "orderCode": "2CDS282001R0607",
      "ean": "4016779592604",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 63 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "10.4 Wat Rated Operating Conditions per Pole 5.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0607/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-K8",
    "generalInformation": {
      "name": "S202P-K8",
      "orderCode": "2CDS282001R0407",
      "ean": "4016779592512",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - K - 8 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "5.8 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 125 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0407/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z0,5",
    "generalInformation": {
      "name": "S202P-Z0,5",
      "orderCode": "2CDS282001R0158",
      "ean": "4016779593571",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 0.5 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0158/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z1",
    "generalInformation": {
      "name": "S202P-Z1",
      "orderCode": "2CDS282001R0218",
      "ean": "4016779593588",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 1 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "4.6 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0218/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z1,6",
    "generalInformation": {
      "name": "S202P-Z1,6",
      "orderCode": "2CDS282001R0258",
      "ean": "4016779593595",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 1.6 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 2.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0258/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z10",
    "generalInformation": {
      "name": "S202P-Z10",
      "orderCode": "2CDS282001R0428",
      "ean": "4016779593656",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 10 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "4.2 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0428/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z16",
    "generalInformation": {
      "name": "S202P-Z16",
      "orderCode": "2CDS282001R0468",
      "ean": "4016779593663",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 16 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 2.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0468/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z2",
    "generalInformation": {
      "name": "S202P-Z2",
      "orderCode": "2CDS282001R0278",
      "ean": "4016779593601",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 2 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0278/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z20",
    "generalInformation": {
      "name": "S202P-Z20",
      "orderCode": "2CDS282001R0488",
      "ean": "4016779593670",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 20 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 2.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0488/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z25",
    "generalInformation": {
      "name": "S202P-Z25",
      "orderCode": "2CDS282001R0518",
      "ean": "4016779593687",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 25 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "7 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0518/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z3",
    "generalInformation": {
      "name": "S202P-Z3",
      "orderCode": "2CDS282001R0318",
      "ean": "4016779593618",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 3 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.8 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0318/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z32",
    "generalInformation": {
      "name": "S202P-Z32",
      "orderCode": "2CDS282001R0538",
      "ean": "4016779593694",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 32 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 4.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0538/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z4",
    "generalInformation": {
      "name": "S202P-Z4",
      "orderCode": "2CDS282001R0338",
      "ean": "4016779593625",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 4 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "5.2 Wat Rated Operating Conditions per Pole 2.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0338/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z40",
    "generalInformation": {
      "name": "S202P-Z40",
      "orderCode": "2CDS282001R0558",
      "ean": "4016779593700",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 40 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 6.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0558/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z50",
    "generalInformation": {
      "name": "S202P-Z50",
      "orderCode": "2CDS282001R0578",
      "ean": "4016779593717",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 50 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "8.8 Wat Rated Operating Conditions per Pole 4.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0578/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z6",
    "generalInformation": {
      "name": "S202P-Z6",
      "orderCode": "2CDS282001R0378",
      "ean": "4016779593632",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 6 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "7.4 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0378/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z63",
    "generalInformation": {
      "name": "S202P-Z63",
      "orderCode": "2CDS282001R0608",
      "ean": "4016779593724",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 63 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "10.4 Wat Rated Operating Conditions per Pole 5.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0608/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202P-Z8",
    "generalInformation": {
      "name": "S202P-Z8",
      "orderCode": "2CDS282001R0408",
      "ean": "4016779593649",
      "catalogDescription": "Miniature Circuit Breaker - S200P - 2P - Z - 8 ampere",
      "longDescription": "System pro M compact S200P miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 25 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200P comply with IEC/EN 60898-1, IEC/EN 609 47-2, UL1077 and CSA 22.2 No. 235, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200P to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021295F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 12.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "7 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS282001R0408/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K0,2",
    "generalInformation": {
      "name": "S202PR-K0,2",
      "orderCode": "2CDS272427R0087",
      "ean": "4016779847117",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 0.2 ampere",
      "longDescription": "S202PR-K0,2 MCB K-Char., 10kA, 0,2A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "2.02 Wat Rated Operating Conditions per Pole 1.01 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0087/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K0,3",
    "generalInformation": {
      "name": "S202PR-K0,3",
      "orderCode": "2CDS272427R0117",
      "ean": "4016779847124",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 0.3 ampere",
      "longDescription": "S202PR-K0,3 MCB K-Char., 10kA, 0,3A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "2.46 Wat Rated Operating Conditions per Pole 1.23 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0117/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K0,5",
    "generalInformation": {
      "name": "S202PR-K0,5",
      "orderCode": "2CDS272427R0157",
      "ean": "4016779847131",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 0.5 ampere",
      "longDescription": "S202PR-K0,5 MCB K-Char., 10kA, 0,5A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "2.38 Wat Rated Operating Conditions per Pole 1.19 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0157/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K0,75",
    "generalInformation": {
      "name": "S202PR-K0,75",
      "orderCode": "2CDS272427R0187",
      "ean": "4016779847148",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 0.75 ampere",
      "longDescription": "S202PR-K0,75 MCB K-Char., 10kA, 0,75A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "2.32 Wat Rated Operating Conditions per Pole 1.16 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0187/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K1",
    "generalInformation": {
      "name": "S202PR-K1",
      "orderCode": "2CDS272427R0217",
      "ean": "4016779847155",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 1 ampere",
      "longDescription": "S202PR-K1 MCB K-Char., 10kA, 1A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "2.54 Wat Rated Operating Conditions per Pole 1.27 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0217/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K1,6",
    "generalInformation": {
      "name": "S202PR-K1,6",
      "orderCode": "2CDS272427R0257",
      "ean": "4016779847162",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 1.6 ampere",
      "longDescription": "S202PR-K1,6 MCB K-Char., 10kA, 1,6A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.12 Wat Rated Operating Conditions per Pole 1.56 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K10",
    "generalInformation": {
      "name": "S202PR-K10",
      "orderCode": "2CDS272427R0427",
      "ean": "4016779847230",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 10 ampere",
      "longDescription": "S202PR-K10 MCB K-Char., 10kA, 10A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.64 Wat Rated Operating Conditions per Pole 1.82 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0427/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K13",
    "generalInformation": {
      "name": "S202PR-K13",
      "orderCode": "2CDS272427R0447",
      "ean": "4016779847247",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 13 ampere",
      "longDescription": "S202PR-K13 MCB K-Char., 10kA, 13A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0447/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K15",
    "generalInformation": {
      "name": "S202PR-K15",
      "orderCode": "2CDS272427R0457",
      "ean": "4016779847254",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 15 ampere",
      "longDescription": "S202PR-K15 MCB K-Char., 10kA, 15A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 15,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.66 Wat Rated Operating Conditions per Pole 1.83 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0457/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K16",
    "generalInformation": {
      "name": "S202PR-K16",
      "orderCode": "2CDS272427R0467",
      "ean": "4016779847261",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 16 ampere",
      "longDescription": "S202PR-K16 MCB K-Char., 10kA, 16A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "5.66 Wat Rated Operating Conditions per Pole 2.83 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0467/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K2",
    "generalInformation": {
      "name": "S202PR-K2",
      "orderCode": "2CDS272427R0277",
      "ean": "4016779847179",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 2 ampere",
      "longDescription": "S202PR-K2 MCB K-Char., 10kA, 2A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.54 Wat Rated Operating Conditions per Pole 1.77 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K20",
    "generalInformation": {
      "name": "S202PR-K20",
      "orderCode": "2CDS272427R0487",
      "ean": "4016779847278",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 20 ampere",
      "longDescription": "S202PR-K20 MCB K-Char., 10kA, 20A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "6.8 Wat Rated Operating Conditions per Pole 3.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0487/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K25",
    "generalInformation": {
      "name": "S202PR-K25",
      "orderCode": "2CDS272427R0517",
      "ean": "4016779847285",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 25 ampere",
      "longDescription": "S202PR-K25 MCB K-Char., 10kA, 25A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "6.86 Wat Rated Operating Conditions per Pole 3.43 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0517/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K3",
    "generalInformation": {
      "name": "S202PR-K3",
      "orderCode": "2CDS272427R0317",
      "ean": "4016779847186",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 3 ampere",
      "longDescription": "S202PR-K3 MCB K-Char., 10kA, 3A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "2.52 Wat Rated Operating Conditions per Pole 1.26 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K30",
    "generalInformation": {
      "name": "S202PR-K30",
      "orderCode": "2CDS272427R0527",
      "ean": "4016779847292",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 30 ampere",
      "longDescription": "S202PR-K30 MCB K-Char., 10kA, 30A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 30,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "6.78 Wat Rated Operating Conditions per Pole 3.39 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0527/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K32",
    "generalInformation": {
      "name": "S202PR-K32",
      "orderCode": "2CDS272427R0537",
      "ean": "4016779847308",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 32 ampere",
      "longDescription": "S202PR-K32 MCB K-Char., 10kA, 32A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "9.4 Wat Rated Operating Conditions per Pole 4.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0537/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K35",
    "generalInformation": {
      "name": "S202PR-K35",
      "orderCode": "2CDS272427R0547",
      "ean": "4016779847315",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 35 ampere",
      "longDescription": "S202PR-K35 MCB K-Char., 10kA, 35A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 35,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "9.52 Wat Rated Operating Conditions per Pole 4.76 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0547/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K4",
    "generalInformation": {
      "name": "S202PR-K4",
      "orderCode": "2CDS272427R0337",
      "ean": "4016779847193",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 4 ampere",
      "longDescription": "S202PR-K4 MCB K-Char., 10kA, 4A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.5 Wat Rated Operating Conditions per Pole 1.75 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K40",
    "generalInformation": {
      "name": "S202PR-K40",
      "orderCode": "2CDS272427R0557",
      "ean": "4016779847322",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 40 ampere",
      "longDescription": "S202PR-K40 MCB K-Char., 10kA, 40A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "8.8 Wat Rated Operating Conditions per Pole 4.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0557/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K5",
    "generalInformation": {
      "name": "S202PR-K5",
      "orderCode": "2CDS272427R0357",
      "ean": "4016779847209",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 5 ampere",
      "longDescription": "S202PR-K5 MCB K-Char., 10kA, 5A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 5,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "2.52 Wat Rated Operating Conditions per Pole 1.26 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0357/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K50",
    "generalInformation": {
      "name": "S202PR-K50",
      "orderCode": "2CDS272427R0577",
      "ean": "4016779847339",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 50 ampere",
      "longDescription": "S202PR-K50 MCB K-Char., 10kA, 50A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "8.5 Wat Rated Operating Conditions per Pole 4.25 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0577/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K6",
    "generalInformation": {
      "name": "S202PR-K6",
      "orderCode": "2CDS272427R0377",
      "ean": "4016779847216",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 6 ampere",
      "longDescription": "S202PR-K6 MCB K-Char., 10kA, 6A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "3.88 Wat Rated Operating Conditions per Pole 1.94 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0377/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K60",
    "generalInformation": {
      "name": "S202PR-K60",
      "orderCode": "2CDS272427R0587",
      "ean": "4016779847346",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 60 ampere",
      "longDescription": "S202PR-K60 MCB K-Char., 10kA, 60A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 60,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "12.36 Wat Rated Operating Conditions per Pole 6.18 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0587/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K63",
    "generalInformation": {
      "name": "S202PR-K63",
      "orderCode": "2CDS272427R0607",
      "ean": "4016779847353",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 63 ampere",
      "longDescription": "S202PR-K63 MCB K-Char., 10kA, 63A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "15.12 Wat Rated Operating Conditions per Pole 7.56 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0607/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202PR-K8",
    "generalInformation": {
      "name": "S202PR-K8",
      "orderCode": "2CDS272427R0407",
      "ean": "4016779847223",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 2P - K - 8 ampere",
      "longDescription": "S202PR-K8 MCB K-Char., 10kA, 8A, 2P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "35 mm",
      "netWeight": "0.28 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.28 kg",
      "powerLoss": "2.82 Wat Rated Operating Conditions per Pole 1.41 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272427R0407/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-B10",
    "generalInformation": {
      "name": "S202TC-B10",
      "orderCode": "2CDS252282R0105",
      "ean": "4053546043297",
      "catalogDescription": "Miniature Circuit Breaker - S200C - 2P - B - 10 ampere",
      "longDescription": "S202TC-B10 Miniature Circuit Breaker B-char.,6kA, 10A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024984_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024983_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "3.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-B16",
    "generalInformation": {
      "name": "S202TC-B16",
      "orderCode": "2CDS252282R0165",
      "ean": "4053546043310",
      "catalogDescription": "Miniature Circuit Breaker - S200C - 2P - B - 16 ampere",
      "longDescription": "S202TC-B16 Miniature Circuit Breaker B-char.,6kA, 16A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024984_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024983_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "4.2 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-B2",
    "generalInformation": {
      "name": "S202TC-B2",
      "orderCode": "2CDS252282R0025",
      "ean": "4053546043235",
      "catalogDescription": "Miniature Circuit Breaker - S200C - 2P - B - 2 ampere",
      "longDescription": "S202TC-B2 Miniature Circuit Breaker B-char.,6kA, 2A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024984_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024983_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 2,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "2.2 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0025/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-B20",
    "generalInformation": {
      "name": "S202TC-B20",
      "orderCode": "2CDS252282R0205",
      "ean": "4053546043334",
      "catalogDescription": "Miniature Circuit Breaker - S200C - 2P - B - 20 ampere",
      "longDescription": "S202TC-B20 Miniature Circuit Breaker B-char.,6kA, 20A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024984_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024983_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "5 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-B25",
    "generalInformation": {
      "name": "S202TC-B25",
      "orderCode": "2CDS252282R0255",
      "ean": "4053546043358",
      "catalogDescription": "Miniature Circuit Breaker - S200C - 2P - B - 25 ampere",
      "longDescription": "S202TC-B25 Miniature Circuit Breaker B-char.,6kA, 25A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024984_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024983_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "6.2 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-B32",
    "generalInformation": {
      "name": "S202TC-B32",
      "orderCode": "2CDS252282R0325",
      "ean": "4053546043372",
      "catalogDescription": "Miniature Circuit Breaker - S200C - 2P - B - 32 ampere",
      "longDescription": "S202TC-B32 Miniature Circuit Breaker B-char.,6kA, 32A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024984_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024983_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "7.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-B4",
    "generalInformation": {
      "name": "S202TC-B4",
      "orderCode": "2CDS252282R0045",
      "ean": "4053546043259",
      "catalogDescription": "Miniature Circuit Breaker - S200C - 2P - B - 4 ampere",
      "longDescription": "S202TC-B4 Miniature Circuit Breaker B-char.,6kA, 4A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024984_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024983_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 4,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "2.7 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0045/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-B40",
    "generalInformation": {
      "name": "S202TC-B40",
      "orderCode": "2CDS252282R0405",
      "ean": "4053546043396",
      "catalogDescription": "Miniature Circuit Breaker - S200C",
      "longDescription": "S202TC-B40 Miniature Circuit Breaker B-char.,6kA, 40A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024975_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024977_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024980_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": null,
      "numberOfProtectPoles": null,
      "triCha": "",
      "ratedCurrent": null,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-B6",
    "generalInformation": {
      "name": "S202TC-B6",
      "orderCode": "2CDS252282R0065",
      "ean": "4053546043273",
      "catalogDescription": "Miniature Circuit Breaker - S200C - 2P - B - 6 ampere",
      "longDescription": "S202TC-B6 Miniature Circuit Breaker B-char.,6kA, 6A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024984_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024983_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-C10",
    "generalInformation": {
      "name": "S202TC-C10",
      "orderCode": "2CDS252282R0104",
      "ean": "4053546043280",
      "catalogDescription": "Miniature Circuit Breaker - S200C - 2P - C - 10 ampere",
      "longDescription": "S202TC-C10 Miniature Circuit Breaker C-char.,6kA, 10A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024984_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024983_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "3.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-C16",
    "generalInformation": {
      "name": "S202TC-C16",
      "orderCode": "2CDS252282R0164",
      "ean": "4053546043303",
      "catalogDescription": "Miniature Circuit Breaker - S200C - 2P - C - 16 ampere",
      "longDescription": "S202TC-C16 Miniature Circuit Breaker C-char.,6kA, 16A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024984_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024983_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "4.2 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-C2",
    "generalInformation": {
      "name": "S202TC-C2",
      "orderCode": "2CDS252282R0024",
      "ean": "4053546043228",
      "catalogDescription": "Miniature Circuit Breaker - S200C - 2P - C - 2 ampere",
      "longDescription": "S202TC-C2 Miniature Circuit Breaker C-char.,6kA, 2A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024984_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024983_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "2.2 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-C20",
    "generalInformation": {
      "name": "S202TC-C20",
      "orderCode": "2CDS252282R0204",
      "ean": "4053546043327",
      "catalogDescription": "Miniature Circuit Breaker - S200C - 2P - C - 20 ampere",
      "longDescription": "S202TC-C20 Miniature Circuit Breaker C-char.,6kA, 20A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024984_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024983_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "5 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  }
]
