[
  {
    "title": "ABB S202TC-C32",
    "generalInformation": {
      "name": "S202TC-C32",
      "orderCode": "2CDS252282R0324",
      "ean": "4053546043365",
      "catalogDescription": "Miniature Circuit Breaker - S200C - 2P - C - 32 ampere",
      "longDescription": "S202TC-C32 Miniature Circuit Breaker C-char.,6kA, 32A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024984_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024983_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "7.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-C4",
    "generalInformation": {
      "name": "S202TC-C4",
      "orderCode": "2CDS252282R0044",
      "ean": "4053546043242",
      "catalogDescription": "Miniature Circuit Breaker - S200C - 2P - C - 4 ampere",
      "longDescription": "S202TC-C4 Miniature Circuit Breaker C-char.,6kA, 4A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024984_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024983_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "2.7 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-C40",
    "generalInformation": {
      "name": "S202TC-C40",
      "orderCode": "2CDS252282R0404",
      "ean": "4053546043389",
      "catalogDescription": "Miniature Circuit Breaker - S200C",
      "longDescription": "S202TC-C40 Miniature Circuit Breaker C-char.,6kA, 40A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024975_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024977_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024980_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": null,
      "numberOfProtectPoles": null,
      "triCha": "",
      "ratedCurrent": null,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0404/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202TC-C6",
    "generalInformation": {
      "name": "S202TC-C6",
      "orderCode": "2CDS252282R0064",
      "ean": "4053546043266",
      "catalogDescription": "Miniature Circuit Breaker - S200C - 2P - C - 6 ampere",
      "longDescription": "S202TC-C6 Miniature Circuit Breaker C-char.,6kA, 6A, 2P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024984_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024983_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS252282R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K1",
    "generalInformation": {
      "name": "S202UDC-K1",
      "orderCode": "2CDS272517R0217",
      "ean": "4016779825061",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 1 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "2.8 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0217/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K1,6",
    "generalInformation": {
      "name": "S202UDC-K1,6",
      "orderCode": "2CDS272517R0257",
      "ean": "4016779825160",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 1.6 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K10",
    "generalInformation": {
      "name": "S202UDC-K10",
      "orderCode": "2CDS272517R0427",
      "ean": "4016779825238",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 10 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "3.8 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0427/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K13",
    "generalInformation": {
      "name": "S202UDC-K13",
      "orderCode": "2CDS272517R0447",
      "ean": "4016779825245",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 13 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 13,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0447/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K15",
    "generalInformation": {
      "name": "S202UDC-K15",
      "orderCode": "2CDS272517R0457",
      "ean": "4016779825252",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 15 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 15,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "3.69 Wat Rated Operating Conditions per Pole 1.845 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0457/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K16",
    "generalInformation": {
      "name": "S202UDC-K16",
      "orderCode": "2CDS272517R0467",
      "ean": "4016779825269",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 16 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "4.2 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0467/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K2",
    "generalInformation": {
      "name": "S202UDC-K2",
      "orderCode": "2CDS272517R0277",
      "ean": "4016779825177",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 2 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "3.6 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K20",
    "generalInformation": {
      "name": "S202UDC-K20",
      "orderCode": "2CDS272517R0487",
      "ean": "4016779825276",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 20 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "5.8 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0487/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K25",
    "generalInformation": {
      "name": "S202UDC-K25",
      "orderCode": "2CDS272517R0517",
      "ean": "4016779825283",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 25 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "7 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0517/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K3",
    "generalInformation": {
      "name": "S202UDC-K3",
      "orderCode": "2CDS272517R0317",
      "ean": "4016779825184",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 3 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "3.8 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K30",
    "generalInformation": {
      "name": "S202UDC-K30",
      "orderCode": "2CDS272517R0527",
      "ean": "4016779825290",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 30 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 30,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "7.38 Wat Rated Operating Conditions per Pole 3.69 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0527/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K32",
    "generalInformation": {
      "name": "S202UDC-K32",
      "orderCode": "2CDS272517R0537",
      "ean": "4016779825306",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 32 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 4.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0537/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K4",
    "generalInformation": {
      "name": "S202UDC-K4",
      "orderCode": "2CDS272517R0337",
      "ean": "4016779825191",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 4 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "5.2 Wat Rated Operating Conditions per Pole 2.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K40",
    "generalInformation": {
      "name": "S202UDC-K40",
      "orderCode": "2CDS272517R0557",
      "ean": "4016779825313",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 40 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 6.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0557/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K5",
    "generalInformation": {
      "name": "S202UDC-K5",
      "orderCode": "2CDS272517R0357",
      "ean": "4016779825207",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 5 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 5,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "3.35 Wat Rated Operating Conditions per Pole 1.675 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0357/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K50",
    "generalInformation": {
      "name": "S202UDC-K50",
      "orderCode": "2CDS272517R0577",
      "ean": "4016779825320",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 50 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 50,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0577/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K6",
    "generalInformation": {
      "name": "S202UDC-K6",
      "orderCode": "2CDS272517R0377",
      "ean": "4016779825214",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 6 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 6,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0377/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K60",
    "generalInformation": {
      "name": "S202UDC-K60",
      "orderCode": "2CDS272517R0587",
      "ean": "4016779825337",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 60 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 60,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "9.36 Wat Rated Operating Conditions per Pole 4.68 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0587/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K63",
    "generalInformation": {
      "name": "S202UDC-K63",
      "orderCode": "2CDS272517R0607",
      "ean": "4016779825344",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 63 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 63,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "10.4 Wat Rated Operating Conditions per Pole 5.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0607/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-K8",
    "generalInformation": {
      "name": "S202UDC-K8",
      "orderCode": "2CDS272517R0407",
      "ean": "4016779825221",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - K - 8 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021127F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "5.8 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0407/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z1",
    "generalInformation": {
      "name": "S202UDC-Z1",
      "orderCode": "2CDS272517R0218",
      "ean": "4016779825351",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 1 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "4.6 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0218/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z1,6",
    "generalInformation": {
      "name": "S202UDC-Z1,6",
      "orderCode": "2CDS272517R0258",
      "ean": "4016779825368",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 1.6 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 2.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0258/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z10",
    "generalInformation": {
      "name": "S202UDC-Z10",
      "orderCode": "2CDS272517R0428",
      "ean": "4016779825436",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 10 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 10,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "4.2 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0428/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z15",
    "generalInformation": {
      "name": "S202UDC-Z15",
      "orderCode": "2CDS272517R0458",
      "ean": "4016779825443",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 15 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 15,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "4.905 Wat Rated Operating Conditions per Pole 2.452 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0458/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z16",
    "generalInformation": {
      "name": "S202UDC-Z16",
      "orderCode": "2CDS272517R0468",
      "ean": "4016779825450",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 16 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 16,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 2.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0468/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z2",
    "generalInformation": {
      "name": "S202UDC-Z2",
      "orderCode": "2CDS272517R0278",
      "ean": "4016779825375",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 2 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 2,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0278/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z20",
    "generalInformation": {
      "name": "S202UDC-Z20",
      "orderCode": "2CDS272517R0488",
      "ean": "4016779825467",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 20 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 20,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 2.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0488/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z25",
    "generalInformation": {
      "name": "S202UDC-Z25",
      "orderCode": "2CDS272517R0518",
      "ean": "4016779825474",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 25 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 25,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "7 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0518/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z3",
    "generalInformation": {
      "name": "S202UDC-Z3",
      "orderCode": "2CDS272517R0318",
      "ean": "4016779825382",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 3 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 3,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "3.8 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0318/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z30",
    "generalInformation": {
      "name": "S202UDC-Z30",
      "orderCode": "2CDS272517R0528",
      "ean": "4016779825481",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 30 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 30,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "7.38 Wat Rated Operating Conditions per Pole 3.69 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0528/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z32",
    "generalInformation": {
      "name": "S202UDC-Z32",
      "orderCode": "2CDS272517R0538",
      "ean": "4016779825498",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 32 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 32,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 4.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0538/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z4",
    "generalInformation": {
      "name": "S202UDC-Z4",
      "orderCode": "2CDS272517R0338",
      "ean": "4016779825399",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 4 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 4,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "5.2 Wat Rated Operating Conditions per Pole 2.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0338/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z40",
    "generalInformation": {
      "name": "S202UDC-Z40",
      "orderCode": "2CDS272517R0558",
      "ean": "4016779825504",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 40 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 40,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 6.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0558/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z5",
    "generalInformation": {
      "name": "S202UDC-Z5",
      "orderCode": "2CDS272517R0358",
      "ean": "4016779825405",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 5 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 5,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "5.2 Wat Rated Operating Conditions per Pole 2.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0358/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z50",
    "generalInformation": {
      "name": "S202UDC-Z50",
      "orderCode": "2CDS272517R0578",
      "ean": "4016779825511",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 50 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 50,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "8.8 Wat Rated Operating Conditions per Pole 4.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0578/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z6",
    "generalInformation": {
      "name": "S202UDC-Z6",
      "orderCode": "2CDS272517R0378",
      "ean": "4016779825412",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 6 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 6,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "7.4 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0378/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z60",
    "generalInformation": {
      "name": "S202UDC-Z60",
      "orderCode": "2CDS272517R0588",
      "ean": "4016779825528",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 60 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 60,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "9.36 Wat Rated Operating Conditions per Pole 4.68 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0588/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z63",
    "generalInformation": {
      "name": "S202UDC-Z63",
      "orderCode": "2CDS272517R0608",
      "ean": "4016779825535",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 63 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 63,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "10.4 Wat Rated Operating Conditions per Pole 5.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0608/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S202UDC-Z8",
    "generalInformation": {
      "name": "S202UDC-Z8",
      "orderCode": "2CDS272517R0408",
      "ean": "4016779825429",
      "catalogDescription": "Miniature Circuit Breaker - S200UDC - 2P - Z - 8 ampere",
      "longDescription": "System pro M compact S200UDC current limiting miniature circuit breakers are specially designed for DC applications in the scope of UL489.They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (K,Z), configurations (1P,2P) and rated currents (up to 63A).The Short-circuit current rating SCCR acc. UL489 is 14 kA. The S200UDC is suitable for DC voltages up to 125 VDC (2 pole). All MCBs of the product range S200UDC comply with UL489, allowing the use for commercial and industrial applications..",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021129F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.3 kg"
    },
    "technical": {
      "standards": "UL 489",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 8,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.3 kg",
      "powerLoss": "7 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V DC",
      "ratedFrequency": "DC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "6000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS272517R0408/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B10",
    "generalInformation": {
      "name": "S203-B10",
      "orderCode": "2CDS253001R0105",
      "ean": "4016779468701",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - B - 10 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 (for this code purchased in South America there is no UL certificate), allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9PAA00000003065_720x540.png"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "6.3 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B10 UNVERP",
    "generalInformation": {
      "name": "S203-B10 UNVERP",
      "orderCode": "2CDS253001U0105",
      "ean": "4053546046076",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - B - 10 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "30",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021056S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "6.3 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001U0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B100",
    "generalInformation": {
      "name": "S203-B100",
      "orderCode": "2CDS253001R0825",
      "ean": "4016779916295",
      "catalogDescription": "Miniature Circuit Breaker - S200 80-100A - 3P - B - 100 ampere",
      "longDescription": "S203-B100 MCB B-Char., 6kA, 100A, 3P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021050S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.42 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 100,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 6 kA",
      "ratUltShoCirBreCap": "(400 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.42 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 9.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 16 / 16 mm²Conductor 2.5 ... 50 mm²Flexible 4 ... 35 mm²Rigid 2.5 ... 50 mm²Stranded 2.5 ... 50 mm²",
      "tighteningTorque": "3 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0825/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B100NA",
    "generalInformation": {
      "name": "S203-B100NA",
      "orderCode": "2CDS253103R0825",
      "ean": "4016779916370",
      "catalogDescription": "Miniature Circuit Breaker - S200 80-100A - 3+NP - B - 100 ampere",
      "longDescription": "S203-B100NA MCB B-Char., 6kA, 100A, 3P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021063S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 100,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 6 kA",
      "ratUltShoCirBreCap": "(400 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 9.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 16 / 16 mm²Conductor 2.5 ... 50 mm²Flexible 4 ... 35 mm²Rigid 2.5 ... 50 mm²Stranded 2.5 ... 50 mm²",
      "tighteningTorque": "3 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0825/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B10NA",
    "generalInformation": {
      "name": "S203-B10NA",
      "orderCode": "2CDS253103R0105",
      "ean": "4016779532297",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - B - 10 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021013S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B13",
    "generalInformation": {
      "name": "S203-B13",
      "orderCode": "2CDS253001R0135",
      "ean": "4016779468909",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - B - 13 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000009995_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010023_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010000_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "6.9 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B13NA",
    "generalInformation": {
      "name": "S203-B13NA",
      "orderCode": "2CDS253103R0135",
      "ean": "4016779532303",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - B - 13 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021013S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.2 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B16",
    "generalInformation": {
      "name": "S203-B16",
      "orderCode": "2CDS253001R0165",
      "ean": "4016779469005",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - B - 16 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 (for this code purchased in South America there is no UL certificate), allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021175S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "7.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B16NA",
    "generalInformation": {
      "name": "S203-B16NA",
      "orderCode": "2CDS253103R0165",
      "ean": "4016779532310",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - B - 16 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021013S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B1NA",
    "generalInformation": {
      "name": "S203-B1NA",
      "orderCode": "2CDS253103R0015",
      "ean": "4016779926539",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - B - 1 ampere",
      "longDescription": "S203-B1NA Miniature Circuit Breaker B-Char., 6kA, 1A, 3P, +NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA176944_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021176S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176958_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176950_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176930_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021015S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.46 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.46 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0015/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B2",
    "generalInformation": {
      "name": "S203-B2",
      "orderCode": "2CDS253001R0025",
      "ean": "4016779612968",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - B - 2 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021175S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "5.4 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0025/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B20",
    "generalInformation": {
      "name": "S203-B20",
      "orderCode": "2CDS253001R0205",
      "ean": "4016779469104",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - B - 20 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 (for this code purchased in South America there is no UL certificate), allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9PAA00000003023_720x540.png"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "7.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B20NA",
    "generalInformation": {
      "name": "S203-B20NA",
      "orderCode": "2CDS253103R0205",
      "ean": "4016779532327",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - B - 20 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021013S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B25",
    "generalInformation": {
      "name": "S203-B25",
      "orderCode": "2CDS253001R0255",
      "ean": "4016779469203",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - B - 25 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 (for this code purchased in South America there is no UL certificate), allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9PAA00000002984_720x540.png"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B25NA",
    "generalInformation": {
      "name": "S203-B25NA",
      "orderCode": "2CDS253103R0255",
      "ean": "4016779532334",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - B - 25 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021013S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B2NA",
    "generalInformation": {
      "name": "S203-B2NA",
      "orderCode": "2CDS253103R0025",
      "ean": "4016779613088",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - B - 2 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021013S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0025/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B32",
    "generalInformation": {
      "name": "S203-B32",
      "orderCode": "2CDS253001R0325",
      "ean": "4016779469302",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - B - 32 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 (for this code purchased in South America there is no UL certificate), allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9PAA00000008774_720x540.png"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "11.1 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B32NA",
    "generalInformation": {
      "name": "S203-B32NA",
      "orderCode": "2CDS253103R0325",
      "ean": "4016779532341",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - B - 32 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021013S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14.8 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B3NA",
    "generalInformation": {
      "name": "S203-B3NA",
      "orderCode": "2CDS253103R0035",
      "ean": "4016779926560",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - B - 3 ampere",
      "longDescription": "S203-B3NA Miniature Circuit Breaker B-Char., 6kA, 1A, 3P, +NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA176944_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021176S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176958_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176950_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176930_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021015S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.46 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.46 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0035/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B40",
    "generalInformation": {
      "name": "S203-B40",
      "orderCode": "2CDS253001R0405",
      "ean": "4016779469401",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - B - 40 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 (for this code purchased in South America there is no UL certificate), allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9PAA00000002886_720x540.png"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "14.4 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B40NA",
    "generalInformation": {
      "name": "S203-B40NA",
      "orderCode": "2CDS253103R0405",
      "ean": "4016779532358",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - B - 40 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021013S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.2 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B4NA",
    "generalInformation": {
      "name": "S203-B4NA",
      "orderCode": "2CDS253103R0045",
      "ean": "4016779926591",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - B - 4 ampere",
      "longDescription": "S203-B4NA Miniature Circuit Breaker B-Char., 6kA, 1A, 3P, +NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA176944_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021176S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176958_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176950_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176930_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021015S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.46 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.46 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0045/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B50",
    "generalInformation": {
      "name": "S203-B50",
      "orderCode": "2CDS253001R0505",
      "ean": "4016779550963",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - B - 50 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 (for this code purchased in South America there is no UL certificate), allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000010067_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010075_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000009980_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "9.75 Wat Rated Operating Conditions per Pole 3.25 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B50NA",
    "generalInformation": {
      "name": "S203-B50NA",
      "orderCode": "2CDS253103R0505",
      "ean": "4016779536165",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - B - 50 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021013S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "13 Wat Rated Operating Conditions per Pole 3.25 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B6",
    "generalInformation": {
      "name": "S203-B6",
      "orderCode": "2CDS253001R0065",
      "ean": "4016779468602",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - B - 6 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 (for this code purchased in South America there is no UL certificate), allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000010065_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010037_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010050_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B63",
    "generalInformation": {
      "name": "S203-B63",
      "orderCode": "2CDS253001R0635",
      "ean": "4016779550970",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - B - 63 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 (for this code purchased in South America there is no UL certificate), allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000009994_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000009977_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000009986_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "14.4 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B63NA",
    "generalInformation": {
      "name": "S203-B63NA",
      "orderCode": "2CDS253103R0635",
      "ean": "4016779536172",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - B - 63 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021013S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.2 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B6NA",
    "generalInformation": {
      "name": "S203-B6NA",
      "orderCode": "2CDS253103R0065",
      "ean": "4016779532280",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - B - 6 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021013S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B8",
    "generalInformation": {
      "name": "S203-B8",
      "orderCode": "2CDS253001R0085",
      "ean": "4016779612982",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - B - 8 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021175S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "4.5 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0085/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B80",
    "generalInformation": {
      "name": "S203-B80",
      "orderCode": "2CDS253001R0805",
      "ean": "4016779916271",
      "catalogDescription": "Miniature Circuit Breaker - S200 80-100A - 3P - B - 80 ampere",
      "longDescription": "S203-B80 MCB B-Char., 6kA, 80A, 3P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021050S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.42 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 80,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 6 kA",
      "ratUltShoCirBreCap": "(400 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.42 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 8.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 16 / 16 mm²Conductor 2.5 ... 50 mm²Flexible 4 ... 35 mm²Rigid 2.5 ... 50 mm²Stranded 2.5 ... 50 mm²",
      "tighteningTorque": "3 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0805/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B80NA",
    "generalInformation": {
      "name": "S203-B80NA",
      "orderCode": "2CDS253103R0805",
      "ean": "4016779916356",
      "catalogDescription": "Miniature Circuit Breaker - S200 80-100A - 3+NP - B - 80 ampere",
      "longDescription": "S203-B80NA MCB B-Char., 6kA, 80A, 3P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021063S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 80,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 6 kA",
      "ratUltShoCirBreCap": "(400 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 8.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 16 / 16 mm²Conductor 2.5 ... 50 mm²Flexible 4 ... 35 mm²Rigid 2.5 ... 50 mm²Stranded 2.5 ... 50 mm²",
      "tighteningTorque": "3 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0805/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-B8NA",
    "generalInformation": {
      "name": "S203-B8NA",
      "orderCode": "2CDS253103R0085",
      "ean": "4016779613101",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - B - 8 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021013S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0085/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C0,5",
    "generalInformation": {
      "name": "S203-C0,5",
      "orderCode": "2CDS253001R0984",
      "ean": "4016779523417",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - C - 0.5 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021056S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "4.2 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0984/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C0,5NA",
    "generalInformation": {
      "name": "S203-C0,5NA",
      "orderCode": "2CDS253103R0984",
      "ean": "4016779532365",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - C - 0.5 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021014S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0984/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C1",
    "generalInformation": {
      "name": "S203-C1",
      "orderCode": "2CDS253001R0014",
      "ean": "4016779523424",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - C - 1 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021056S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "4.2 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0014/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C1,6",
    "generalInformation": {
      "name": "S203-C1,6",
      "orderCode": "2CDS253001R0974",
      "ean": "4016779523431",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - C - 1.6 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021056S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0974/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C1,6NA",
    "generalInformation": {
      "name": "S203-C1,6NA",
      "orderCode": "2CDS253103R0974",
      "ean": "4016779532389",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - C - 1.6 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021014S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6.4 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0974/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C10",
    "generalInformation": {
      "name": "S203-C10",
      "orderCode": "2CDS253001R0104",
      "ean": "4016779467803",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - C - 10 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 (for this code purchased in South America there is no UL certificate), allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9PAA00000008768_720x540.png"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "6.3 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBsParts & Services » Robotics » Controllers » IRC5 » IRC5 Single"
  },
  {
    "title": "ABB S203-C100",
    "generalInformation": {
      "name": "S203-C100",
      "orderCode": "2CDS253001R0824",
      "ean": "4016779916288",
      "catalogDescription": "Miniature Circuit Breaker - S200 80-100A - 3P - C - 100 ampere",
      "longDescription": "S203-C100 MCB C-Char., 6kA, 100A, 3P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021050S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.42 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 100,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 6 kA",
      "ratUltShoCirBreCap": "(400 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.42 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 9.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 16 / 16 mm²Conductor 2.5 ... 50 mm²Flexible 4 ... 35 mm²Rigid 2.5 ... 50 mm²Stranded 2.5 ... 50 mm²",
      "tighteningTorque": "3 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0824/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C100NA",
    "generalInformation": {
      "name": "S203-C100NA",
      "orderCode": "2CDS253103R0824",
      "ean": "4016779916363",
      "catalogDescription": "Miniature Circuit Breaker - S200 80-100A - 3+NP - C - 100 ampere",
      "longDescription": "S203-C100NA MCB C-Char., 6kA, 100A, 3P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021063S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 100,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 6 kA",
      "ratUltShoCirBreCap": "(400 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 9.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 16 / 16 mm²Conductor 2.5 ... 50 mm²Flexible 4 ... 35 mm²Rigid 2.5 ... 50 mm²Stranded 2.5 ... 50 mm²",
      "tighteningTorque": "3 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0824/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C10NA",
    "generalInformation": {
      "name": "S203-C10NA",
      "orderCode": "2CDS253103R0104",
      "ean": "4016779532457",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - C - 10 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021014S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C13",
    "generalInformation": {
      "name": "S203-C13",
      "orderCode": "2CDS253001R0134",
      "ean": "4016779467902",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - C - 13 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000010042_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010020_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010070_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "6.9 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C13 BULK",
    "generalInformation": {
      "name": "S203-C13 BULK",
      "orderCode": "2CDS253001U0134",
      "ean": "4053546046243",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - C - 13 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "30",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021056S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(440 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "6.9 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001U0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C13NA",
    "generalInformation": {
      "name": "S203-C13NA",
      "orderCode": "2CDS253103R0134",
      "ean": "4016779532464",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - C - 13 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021014S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.2 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C16",
    "generalInformation": {
      "name": "S203-C16",
      "orderCode": "2CDS253001R0164",
      "ean": "4016779468008",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - C - 16 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 (for this code purchased in South America there is no UL certificate), allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021056S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "7.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C16NA",
    "generalInformation": {
      "name": "S203-C16NA",
      "orderCode": "2CDS253103R0164",
      "ean": "4016779532471",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - C - 16 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021014S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C1NA",
    "generalInformation": {
      "name": "S203-C1NA",
      "orderCode": "2CDS253103R0014",
      "ean": "4016779532372",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - C - 1 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021014S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0014/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C2",
    "generalInformation": {
      "name": "S203-C2",
      "orderCode": "2CDS253001R0024",
      "ean": "4016779523448",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - C - 2 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 (for this code purchased in South America there is no UL certificate), allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021056S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "5.4 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C20",
    "generalInformation": {
      "name": "S203-C20",
      "orderCode": "2CDS253001R0204",
      "ean": "4016779468107",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - C - 20 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 (for this code purchased in South America there is no UL certificate), allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9PAA00000003031_720x540.png"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "7.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C20NA",
    "generalInformation": {
      "name": "S203-C20NA",
      "orderCode": "2CDS253103R0204",
      "ean": "4016779532488",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - C - 20 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021014S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C25",
    "generalInformation": {
      "name": "S203-C25",
      "orderCode": "2CDS253001R0254",
      "ean": "4016779468206",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - C - 25 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 (for this code purchased in South America there is no UL certificate), allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9PAA00000002975_720x540.png"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C25NA",
    "generalInformation": {
      "name": "S203-C25NA",
      "orderCode": "2CDS253103R0254",
      "ean": "4016779532495",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - C - 25 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021014S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C25TC",
    "generalInformation": {
      "name": "S203-C25TC",
      "orderCode": "2CDS253041R0254",
      "ean": "4016779660860",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - C - 25 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA176944_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021176S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176958_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176950_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176930_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021015S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253041R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C2NA",
    "generalInformation": {
      "name": "S203-C2NA",
      "orderCode": "2CDS253103R0024",
      "ean": "4016779532402",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - C - 2 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021014S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C3",
    "generalInformation": {
      "name": "S203-C3",
      "orderCode": "2CDS253001R0034",
      "ean": "4016779523455",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - C - 3 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021056S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "3.9 Wat Rated Operating Conditions per Pole 1.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0034/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-C32",
    "generalInformation": {
      "name": "S203-C32",
      "orderCode": "2CDS253001R0324",
      "ean": "4016779468305",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - C - 32 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 (for this code purchased in South America there is no UL certificate), allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9PAA00000003062_720x540.png"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "11.1 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  }
]
