[
  {
    "title": "ABB S203-Z20",
    "generalInformation": {
      "name": "S203-Z20",
      "orderCode": "2CDS253001R0488",
      "ean": "4016779531078",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - Z - 20 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0488/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z20NA",
    "generalInformation": {
      "name": "S203-Z20NA",
      "orderCode": "2CDS253103R0488",
      "ean": "4016779533058",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - Z - 20 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021016S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.52 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.52 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0488/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z25",
    "generalInformation": {
      "name": "S203-Z25",
      "orderCode": "2CDS253001R0518",
      "ean": "4016779531085",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - Z - 25 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "9.9 Wat Rated Operating Conditions per Pole 3.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0518/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z25NA",
    "generalInformation": {
      "name": "S203-Z25NA",
      "orderCode": "2CDS253103R0518",
      "ean": "4016779533065",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - Z - 25 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021016S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.52 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.52 kg",
      "powerLoss": "13.2 Wat Rated Operating Conditions per Pole 3.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0518/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z2NA",
    "generalInformation": {
      "name": "S203-Z2NA",
      "orderCode": "2CDS253103R0278",
      "ean": "4016779532952",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - Z - 2 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021016S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.52 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.52 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0278/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z3",
    "generalInformation": {
      "name": "S203-Z3",
      "orderCode": "2CDS253001R0318",
      "ean": "4016779531016",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - Z - 3 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0318/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z32",
    "generalInformation": {
      "name": "S203-Z32",
      "orderCode": "2CDS253001R0538",
      "ean": "4016779531092",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - Z - 32 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "10.8 Wat Rated Operating Conditions per Pole 3.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0538/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z32NA",
    "generalInformation": {
      "name": "S203-Z32NA",
      "orderCode": "2CDS253103R0538",
      "ean": "4016779533072",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - Z - 32 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021016S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.52 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.52 kg",
      "powerLoss": "14.4 Wat Rated Operating Conditions per Pole 3.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0538/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z3NA",
    "generalInformation": {
      "name": "S203-Z3NA",
      "orderCode": "2CDS253103R0318",
      "ean": "4016779532976",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - Z - 3 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021016S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.52 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.52 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0318/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z4",
    "generalInformation": {
      "name": "S203-Z4",
      "orderCode": "2CDS253001R0338",
      "ean": "4016779531023",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - Z - 4 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0338/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z40",
    "generalInformation": {
      "name": "S203-Z40",
      "orderCode": "2CDS253001R0558",
      "ean": "4016779531108",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - Z - 40 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "12.3 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0558/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z40NA",
    "generalInformation": {
      "name": "S203-Z40NA",
      "orderCode": "2CDS253103R0558",
      "ean": "4016779533089",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - Z - 40 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021016S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.52 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.52 kg",
      "powerLoss": "16.4 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0558/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z4NA",
    "generalInformation": {
      "name": "S203-Z4NA",
      "orderCode": "2CDS253103R0338",
      "ean": "4016779532983",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - Z - 4 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021016S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.52 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.52 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0338/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z50",
    "generalInformation": {
      "name": "S203-Z50",
      "orderCode": "2CDS253001R0578",
      "ean": "4016779551953",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - Z - 50 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "12.3 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0578/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z50NA",
    "generalInformation": {
      "name": "S203-Z50NA",
      "orderCode": "2CDS253103R0578",
      "ean": "4016779552141",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - Z - 50 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021016S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.52 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.52 kg",
      "powerLoss": "16.4 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0578/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z6",
    "generalInformation": {
      "name": "S203-Z6",
      "orderCode": "2CDS253001R0378",
      "ean": "4016779531030",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - Z - 6 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0378/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z63",
    "generalInformation": {
      "name": "S203-Z63",
      "orderCode": "2CDS253001R0608",
      "ean": "4016779551960",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - Z - 63 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "15.6 Wat Rated Operating Conditions per Pole 5.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0608/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z63NA",
    "generalInformation": {
      "name": "S203-Z63NA",
      "orderCode": "2CDS253103R0608",
      "ean": "4016779552165",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - Z - 63 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021016S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.52 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.52 kg",
      "powerLoss": "20.8 Wat Rated Operating Conditions per Pole 5.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0608/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z6NA",
    "generalInformation": {
      "name": "S203-Z6NA",
      "orderCode": "2CDS253103R0378",
      "ean": "4016779532990",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - Z - 6 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021016S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.52 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.52 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0378/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z8",
    "generalInformation": {
      "name": "S203-Z8",
      "orderCode": "2CDS253001R0408",
      "ean": "4016779531047",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3P - Z - 8 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253001R0408/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203-Z8NA",
    "generalInformation": {
      "name": "S203-Z8NA",
      "orderCode": "2CDS253103R0408",
      "ean": "4016779533003",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 3+NP - Z - 8 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021016S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.52 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "Z",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 15 kA",
      "ratUltShoCirBreCap": "(230 V AC) 20 kA(440 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.52 kg",
      "powerLoss": "8 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 125 V DCMaximum (Incl. Tolerance) 440 V ACMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253103R0408/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-B10",
    "generalInformation": {
      "name": "S203C-B10",
      "orderCode": "2CDS253280R0105",
      "ean": "4053546043471",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 10 ampere",
      "longDescription": "S203C-B10 Miniature Circuit Breaker B-char.,6kA, 10A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "4.9 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-B16",
    "generalInformation": {
      "name": "S203C-B16",
      "orderCode": "2CDS253280R0165",
      "ean": "4053546043495",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 16 ampere",
      "longDescription": "S203C-B16 Miniature Circuit Breaker B-char.,6kA, 16A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "6.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-B2",
    "generalInformation": {
      "name": "S203C-B2",
      "orderCode": "2CDS253280R0025",
      "ean": "4053546043419",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 2 ampere",
      "longDescription": "S203C-B2 Miniature Circuit Breaker B-char.,6kA, 2A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 2,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "3.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0025/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-B20",
    "generalInformation": {
      "name": "S203C-B20",
      "orderCode": "2CDS253280R0205",
      "ean": "4053546043518",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 20 ampere",
      "longDescription": "S203C-B20 Miniature Circuit Breaker B-char.,6kA, 20A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "7.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-B25",
    "generalInformation": {
      "name": "S203C-B25",
      "orderCode": "2CDS253280R0255",
      "ean": "4053546043532",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 25 ampere",
      "longDescription": "S203C-B25 Miniature Circuit Breaker B-char.,6kA, 25A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "9.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-B32",
    "generalInformation": {
      "name": "S203C-B32",
      "orderCode": "2CDS253280R0325",
      "ean": "4053546043556",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 32 ampere",
      "longDescription": "S203C-B32 Miniature Circuit Breaker B-char.,6kA, 32A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "11.4 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-B4",
    "generalInformation": {
      "name": "S203C-B4",
      "orderCode": "2CDS253280R0045",
      "ean": "4053546043433",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 4 ampere",
      "longDescription": "S203C-B4 Miniature Circuit Breaker B-char.,6kA, 4A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 4,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "4 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0045/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-B6",
    "generalInformation": {
      "name": "S203C-B6",
      "orderCode": "2CDS253280R0065",
      "ean": "4053546043457",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 6 ampere",
      "longDescription": "S203C-B6 Miniature Circuit Breaker B-char.,6kA, 6A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "4.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-C10",
    "generalInformation": {
      "name": "S203C-C10",
      "orderCode": "2CDS253280R0104",
      "ean": "4053546043464",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 10 ampere",
      "longDescription": "S203C-C10 Miniature Circuit Breaker C-char.,6kA, 10A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "4.9 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-C16",
    "generalInformation": {
      "name": "S203C-C16",
      "orderCode": "2CDS253280R0164",
      "ean": "4053546043488",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 16 ampere",
      "longDescription": "S203C-C16 Miniature Circuit Breaker C-char.,6kA, 16A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "6.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-C2",
    "generalInformation": {
      "name": "S203C-C2",
      "orderCode": "2CDS253280R0024",
      "ean": "4053546043402",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 2 ampere",
      "longDescription": "S203C-C2 Miniature Circuit Breaker C-char.,6kA, 2A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "3.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-C20",
    "generalInformation": {
      "name": "S203C-C20",
      "orderCode": "2CDS253280R0204",
      "ean": "4053546043501",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 20 ampere",
      "longDescription": "S203C-C20 Miniature Circuit Breaker C-char.,6kA, 20A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "7.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-C25",
    "generalInformation": {
      "name": "S203C-C25",
      "orderCode": "2CDS253280R0254",
      "ean": "4053546043525",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 25 ampere",
      "longDescription": "S203C-C25 Miniature Circuit Breaker C-char.,6kA, 25A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "9.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-C32",
    "generalInformation": {
      "name": "S203C-C32",
      "orderCode": "2CDS253280R0324",
      "ean": "4053546043549",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 32 ampere",
      "longDescription": "S203C-C32 Miniature Circuit Breaker C-char.,6kA, 32A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "11.4 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-C4",
    "generalInformation": {
      "name": "S203C-C4",
      "orderCode": "2CDS253280R0044",
      "ean": "4053546043426",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 4 ampere",
      "longDescription": "S203C-C4 Miniature Circuit Breaker C-char.,6kA, 4A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "4 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203C-C6",
    "generalInformation": {
      "name": "S203C-C6",
      "orderCode": "2CDS253280R0064",
      "ean": "4053546043440",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 6 ampere",
      "longDescription": "S203C-C6 Miniature Circuit Breaker C-char.,6kA, 6A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "4.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS253280R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-B10",
    "generalInformation": {
      "name": "S203CL-B10",
      "orderCode": "2CDS243280R0105",
      "ean": "4053546042627",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 10 ampere",
      "longDescription": "S203CL-B10 Miniature Circuit Breaker B-char.,4.5kA, 10A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "4.9 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-B16",
    "generalInformation": {
      "name": "S203CL-B16",
      "orderCode": "2CDS243280R0165",
      "ean": "4053546042641",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 16 ampere",
      "longDescription": "S203CL-B16 Miniature Circuit Breaker B-char.,4.5kA, 16A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "6.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-B2",
    "generalInformation": {
      "name": "S203CL-B2",
      "orderCode": "2CDS243280R0025",
      "ean": "4053546042566",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 2 ampere",
      "longDescription": "S203CL-B2 Miniature Circuit Breaker B-char.,4.5kA, 2A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 2,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "3.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0025/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-B20",
    "generalInformation": {
      "name": "S203CL-B20",
      "orderCode": "2CDS243280R0205",
      "ean": "4053546042665",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 20 ampere",
      "longDescription": "S203CL-B20 Miniature Circuit Breaker B-char.,4.5kA, 20A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "7.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-B25",
    "generalInformation": {
      "name": "S203CL-B25",
      "orderCode": "2CDS243280R0255",
      "ean": "4053546042689",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 25 ampere",
      "longDescription": "S203CL-B25 Miniature Circuit Breaker B-char.,4.5kA, 25A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "9.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-B32",
    "generalInformation": {
      "name": "S203CL-B32",
      "orderCode": "2CDS243280R0325",
      "ean": "4053546042702",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 32 ampere",
      "longDescription": "S203CL-B32 Miniature Circuit Breaker B-char.,4.5kA, 32A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "11.4 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-B4",
    "generalInformation": {
      "name": "S203CL-B4",
      "orderCode": "2CDS243280R0045",
      "ean": "4053546042580",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 4 ampere",
      "longDescription": "S203CL-B4 Miniature Circuit Breaker B-char.,4.5kA, 4A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 4,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "4 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0045/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-B6",
    "generalInformation": {
      "name": "S203CL-B6",
      "orderCode": "2CDS243280R0065",
      "ean": "4053546042603",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - B - 6 ampere",
      "longDescription": "S203CL-B6 Miniature Circuit Breaker B-char.,4.5kA, 6A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "4.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-C10",
    "generalInformation": {
      "name": "S203CL-C10",
      "orderCode": "2CDS243280R0104",
      "ean": "4053546042610",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 10 ampere",
      "longDescription": "S203CL-C10 Miniature Circuit Breaker C-char.,4.5kA, 10A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "4.9 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-C16",
    "generalInformation": {
      "name": "S203CL-C16",
      "orderCode": "2CDS243280R0164",
      "ean": "4053546042634",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 16 ampere",
      "longDescription": "S203CL-C16 Miniature Circuit Breaker C-char.,4.5kA, 16A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "6.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-C2",
    "generalInformation": {
      "name": "S203CL-C2",
      "orderCode": "2CDS243280R0024",
      "ean": "4053546042559",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 2 ampere",
      "longDescription": "S203CL-C2 Miniature Circuit Breaker C-char.,4.5kA, 2A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "3.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-C20",
    "generalInformation": {
      "name": "S203CL-C20",
      "orderCode": "2CDS243280R0204",
      "ean": "4053546042658",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 20 ampere",
      "longDescription": "S203CL-C20 Miniature Circuit Breaker C-char.,4.5kA, 20A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "7.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-C25",
    "generalInformation": {
      "name": "S203CL-C25",
      "orderCode": "2CDS243280R0254",
      "ean": "4053546042672",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 25 ampere",
      "longDescription": "S203CL-C25 Miniature Circuit Breaker C-char.,4.5kA, 25A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "9.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-C32",
    "generalInformation": {
      "name": "S203CL-C32",
      "orderCode": "2CDS243280R0324",
      "ean": "4053546042696",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 32 ampere",
      "longDescription": "S203CL-C32 Miniature Circuit Breaker C-char.,4.5kA, 32A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "11.4 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-C4",
    "generalInformation": {
      "name": "S203CL-C4",
      "orderCode": "2CDS243280R0044",
      "ean": "4053546042573",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 4 ampere",
      "longDescription": "S203CL-C4 Miniature Circuit Breaker C-char.,4.5kA, 4A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "4 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CL-C6",
    "generalInformation": {
      "name": "S203CL-C6",
      "orderCode": "2CDS243280R0064",
      "ean": "4053546042597",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 6 ampere",
      "longDescription": "S203CL-C6 Miniature Circuit Breaker C-char.,4.5kA, 6A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "4.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "4.5 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS243280R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CT-C10",
    "generalInformation": {
      "name": "S203CT-C10",
      "orderCode": "2CDS233280R0104",
      "ean": "4053546042245",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 10 ampere",
      "longDescription": "S203CT-C10 Miniature Circuit Breaker C-char.,3kA, 10A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "3 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "4.9 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "3 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS233280R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CT-C16",
    "generalInformation": {
      "name": "S203CT-C16",
      "orderCode": "2CDS233280R0164",
      "ean": "4053546042252",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 16 ampere",
      "longDescription": "S203CT-C16 Miniature Circuit Breaker C-char.,3kA, 16A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "3 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "6.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "3 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS233280R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CT-C2",
    "generalInformation": {
      "name": "S203CT-C2",
      "orderCode": "2CDS233280R0024",
      "ean": "4053546042214",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 2 ampere",
      "longDescription": "S203CT-C2 Miniature Circuit Breaker C-char.,3kA, 2A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "3 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "3.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "3 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS233280R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CT-C20",
    "generalInformation": {
      "name": "S203CT-C20",
      "orderCode": "2CDS233280R0204",
      "ean": "4053546042269",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 20 ampere",
      "longDescription": "S203CT-C20 Miniature Circuit Breaker C-char.,3kA, 20A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "3 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "7.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "3 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS233280R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CT-C25",
    "generalInformation": {
      "name": "S203CT-C25",
      "orderCode": "2CDS233280R0254",
      "ean": "4053546042276",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 25 ampere",
      "longDescription": "S203CT-C25 Miniature Circuit Breaker C-char.,3kA, 25A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "3 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "9.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "3 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS233280R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CT-C32",
    "generalInformation": {
      "name": "S203CT-C32",
      "orderCode": "2CDS233280R0324",
      "ean": "4053546042283",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 32 ampere",
      "longDescription": "S203CT-C32 Miniature Circuit Breaker C-char.,3kA, 32A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "3 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "11.4 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "3 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS233280R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CT-C4",
    "generalInformation": {
      "name": "S203CT-C4",
      "orderCode": "2CDS233280R0044",
      "ean": "4053546042221",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 4 ampere",
      "longDescription": "S203CT-C4 Miniature Circuit Breaker C-char.,3kA, 4A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "3 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "4 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "3 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS233280R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203CT-C6",
    "generalInformation": {
      "name": "S203CT-C6",
      "orderCode": "2CDS233280R0064",
      "ean": "4053546042238",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 3P - C - 6 ampere",
      "longDescription": "S203CT-C6 Miniature Circuit Breaker C-char.,3kA, 6A, 3P 2M",
      "vnDescription": "",
      "minimumOrderQuantity": "6",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024978_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024986_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "36 mm",
      "netWeight": "0.32 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "3 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.32 kg",
      "powerLoss": "4.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "3 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS233280R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B1",
    "generalInformation": {
      "name": "S203M-B1",
      "orderCode": "2CDS273001R0015",
      "ean": "4016779600903",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3P - B - 1 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021023S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "4.2 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273001R0015/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B10",
    "generalInformation": {
      "name": "S203M-B10",
      "orderCode": "2CDS273001R0105",
      "ean": "4016779549677",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3P - B - 10 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000012019_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012002_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012009_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "6.3 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273001R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B10NA",
    "generalInformation": {
      "name": "S203M-B10NA",
      "orderCode": "2CDS273103R0105",
      "ean": "4016779549752",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3+NP - B - 10 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273103R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B10UC",
    "generalInformation": {
      "name": "S203M-B10UC",
      "orderCode": "2CDS273061R0105",
      "ean": "4013614435041",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 3P - B - 10 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021034S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60898-2 400 V ACacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "6.09 Wat Rated Operating Conditions per Pole 2.03 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 440 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(400 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273061R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B13",
    "generalInformation": {
      "name": "S203M-B13",
      "orderCode": "2CDS273001R0135",
      "ean": "4016779549684",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3P - B - 13 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000012032_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012003_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012025_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "6.9 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273001R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B13NA",
    "generalInformation": {
      "name": "S203M-B13NA",
      "orderCode": "2CDS273103R0135",
      "ean": "4016779549769",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3+NP - B - 13 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.2 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273103R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B13UC",
    "generalInformation": {
      "name": "S203M-B13UC",
      "orderCode": "2CDS273061R0135",
      "ean": "4013614435058",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 3P - B - 13 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021034S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60898-2 400 V ACacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "7.08 Wat Rated Operating Conditions per Pole 2.36 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 440 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(400 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273061R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B16",
    "generalInformation": {
      "name": "S203M-B16",
      "orderCode": "2CDS273001R0165",
      "ean": "4016779549691",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3P - B - 16 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000012028_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012024_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012030_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "7.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273001R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B16 OVR",
    "generalInformation": {
      "name": "S203M-B16 OVR",
      "orderCode": "2CDS273023N0165",
      "ean": "4016779063906",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200M - 3P - B - 16 ampere",
      "longDescription": "S203M-B16 OVR Mini Circuit Breaker S203M-B16 OVR Mini Circuit Breaker B-Char.,10kA,16A,3P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021024S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.345 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.345 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273023N0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B16NA",
    "generalInformation": {
      "name": "S203M-B16NA",
      "orderCode": "2CDS273103R0165",
      "ean": "4016779549776",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3+NP - B - 16 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273103R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B16UC",
    "generalInformation": {
      "name": "S203M-B16UC",
      "orderCode": "2CDS273061R0165",
      "ean": "4013614435065",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 3P - B - 16 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021034S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60898-2 400 V ACacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "7.41 Wat Rated Operating Conditions per Pole 2.47 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 440 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(400 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273061R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B1NA",
    "generalInformation": {
      "name": "S203M-B1NA",
      "orderCode": "2CDS273103R0015",
      "ean": "4016779601429",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3+NP - B - 1 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273103R0015/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B2",
    "generalInformation": {
      "name": "S203M-B2",
      "orderCode": "2CDS273001R0025",
      "ean": "4016779600927",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3P - B - 2 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021023S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "5.4 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273001R0025/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B20",
    "generalInformation": {
      "name": "S203M-B20",
      "orderCode": "2CDS273001R0205",
      "ean": "4016779549707",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3P - B - 20 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000012012_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012013_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012011_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "7.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273001R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B20NA",
    "generalInformation": {
      "name": "S203M-B20NA",
      "orderCode": "2CDS273103R0205",
      "ean": "4016779549783",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3+NP - B - 20 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273103R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B20UC",
    "generalInformation": {
      "name": "S203M-B20UC",
      "orderCode": "2CDS273061R0205",
      "ean": "4013614435072",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 3P - B - 20 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021034S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60898-2 400 V ACacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "6.99 Wat Rated Operating Conditions per Pole 2.33 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 440 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(400 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273061R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B25",
    "generalInformation": {
      "name": "S203M-B25",
      "orderCode": "2CDS273001R0255",
      "ean": "4016779549714",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3P - B - 25 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000012015_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012020_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012026_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273001R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B25NA",
    "generalInformation": {
      "name": "S203M-B25NA",
      "orderCode": "2CDS273103R0255",
      "ean": "4016779549790",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3+NP - B - 25 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273103R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B25UC",
    "generalInformation": {
      "name": "S203M-B25UC",
      "orderCode": "2CDS273061R0255",
      "ean": "4013614435089",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 3P - B - 25 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021034S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60898-2 400 V ACacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "8.64 Wat Rated Operating Conditions per Pole 2.88 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 440 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(400 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273061R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B2NA",
    "generalInformation": {
      "name": "S203M-B2NA",
      "orderCode": "2CDS273103R0025",
      "ean": "4016779601436",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3+NP - B - 2 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273103R0025/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B3",
    "generalInformation": {
      "name": "S203M-B3",
      "orderCode": "2CDS273001R0035",
      "ean": "4016779600941",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3P - B - 3 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021023S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "3.9 Wat Rated Operating Conditions per Pole 1.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273001R0035/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B32",
    "generalInformation": {
      "name": "S203M-B32",
      "orderCode": "2CDS273001R0325",
      "ean": "4016779549721",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3P - B - 32 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000012004_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012036_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012010_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "11.1 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273001R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B32 OVR",
    "generalInformation": {
      "name": "S203M-B32 OVR",
      "orderCode": "2CDS273023N0325",
      "ean": "4016779787475",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200M - 3P - B - 32 ampere",
      "longDescription": "S203M-B32 OVR Miniature Circuit Breaker B-Char.,10kA,32A,3P Special type for Fa. Soule",
      "vnDescription": "",
      "minimumOrderQuantity": "15",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021024S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.42 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.42 kg",
      "powerLoss": "11.1 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273023N0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B32NA",
    "generalInformation": {
      "name": "S203M-B32NA",
      "orderCode": "2CDS273103R0325",
      "ean": "4016779549806",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3+NP - B - 32 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14.8 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273103R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B32UC",
    "generalInformation": {
      "name": "S203M-B32UC",
      "orderCode": "2CDS273061R0325",
      "ean": "4013614435096",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 3P - B - 32 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021034S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60898-2 400 V ACacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "11.55 Wat Rated Operating Conditions per Pole 3.85 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 440 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(400 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273061R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B3NA",
    "generalInformation": {
      "name": "S203M-B3NA",
      "orderCode": "2CDS273103R0035",
      "ean": "4016779601443",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3+NP - B - 3 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.2 Wat Rated Operating Conditions per Pole 1.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273103R0035/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B4",
    "generalInformation": {
      "name": "S203M-B4",
      "orderCode": "2CDS273001R0045",
      "ean": "4016779600965",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3P - B - 4 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021023S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "5.4 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273001R0045/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B40",
    "generalInformation": {
      "name": "S203M-B40",
      "orderCode": "2CDS273001R0405",
      "ean": "4016779549738",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3P - B - 40 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000012034_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012014_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012022_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "14.4 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273001R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B40NA",
    "generalInformation": {
      "name": "S203M-B40NA",
      "orderCode": "2CDS273103R0405",
      "ean": "4016779549813",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3+NP - B - 40 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.2 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273103R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B40UC",
    "generalInformation": {
      "name": "S203M-B40UC",
      "orderCode": "2CDS273061R0405",
      "ean": "4013614435102",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 3P - B - 40 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021034S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60898-2 400 V ACacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "11.49 Wat Rated Operating Conditions per Pole 3.83 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 440 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(400 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273061R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B4NA",
    "generalInformation": {
      "name": "S203M-B4NA",
      "orderCode": "2CDS273103R0045",
      "ean": "4016779601450",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3+NP - B - 4 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273103R0045/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B50",
    "generalInformation": {
      "name": "S203M-B50",
      "orderCode": "2CDS273001R0505",
      "ean": "4016779543873",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3P - B - 50 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000012031_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012017_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012006_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "9.75 Wat Rated Operating Conditions per Pole 3.25 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273001R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B50NA",
    "generalInformation": {
      "name": "S203M-B50NA",
      "orderCode": "2CDS273103R0505",
      "ean": "4016779543897",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3+NP - B - 50 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "13 Wat Rated Operating Conditions per Pole 3.25 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273103R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B50UC",
    "generalInformation": {
      "name": "S203M-B50UC",
      "orderCode": "2CDS273061R0505",
      "ean": "4013614435119",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 3P - B - 50 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021034S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60898-2 400 V ACacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 6 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "13.44 Wat Rated Operating Conditions per Pole 4.48 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 440 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(400 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273061R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B6",
    "generalInformation": {
      "name": "S203M-B6",
      "orderCode": "2CDS273001R0065",
      "ean": "4016779549660",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3P - B - 6 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000012027_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012008_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012033_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273001R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B63",
    "generalInformation": {
      "name": "S203M-B63",
      "orderCode": "2CDS273001R0635",
      "ean": "4016779543880",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3P - B - 63 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000012018_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012001_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000012029_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.375 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.375 kg",
      "powerLoss": "14.4 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273001R0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B63 OVR",
    "generalInformation": {
      "name": "S203M-B63 OVR",
      "orderCode": "2CDS273023N0635",
      "ean": "4016779063920",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200M - 3P - B - 63 ampere",
      "longDescription": "S203M-B63 OVR Mini Circuit Breaker S203M-B63 OVR Mini Circuit Breaker B-Char.,10kA,63A,3P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021024S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "52.5 mm",
      "netWeight": "0.345 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.345 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273023N0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S203M-B63NA",
    "generalInformation": {
      "name": "S203M-B63NA",
      "orderCode": "2CDS273103R0635",
      "ean": "4016779543903",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 3+NP - B - 63 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.2 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS273103R0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  }
]
