[
  {
    "title": "ABB S201-K6NA",
    "generalInformation": {
      "name": "S201-K6NA",
      "orderCode": "2CDS251103R0377",
      "ean": "4016779531887",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - K - 6 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021017S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021017S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.8 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0377/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-K8",
    "generalInformation": {
      "name": "S201-K8",
      "orderCode": "2CDS251001R0407",
      "ean": "4016779507264",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - K - 8 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021002S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021002S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.5 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0407/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-K8NA",
    "generalInformation": {
      "name": "S201-K8NA",
      "orderCode": "2CDS251103R0407",
      "ean": "4016779531894",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - K - 8 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021017S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021017S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0407/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z0,5",
    "generalInformation": {
      "name": "S201-Z0,5",
      "orderCode": "2CDS251001R0158",
      "ean": "4016779530309",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 0.5 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.4 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0158/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z0,5NA",
    "generalInformation": {
      "name": "S201-Z0,5NA",
      "orderCode": "2CDS251103R0158",
      "ean": "4016779532143",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 0.5 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0158/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z1",
    "generalInformation": {
      "name": "S201-Z1",
      "orderCode": "2CDS251001R0218",
      "ean": "4016779530330",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 1 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.3 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0218/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z1,6",
    "generalInformation": {
      "name": "S201-Z1,6",
      "orderCode": "2CDS251001R0258",
      "ean": "4016779530347",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 1.6 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.8 Wat Rated Operating Conditions per Pole 2.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0258/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z1,6NA",
    "generalInformation": {
      "name": "S201-Z1,6NA",
      "orderCode": "2CDS251103R0258",
      "ean": "4016779532167",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 1.6 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 2.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0258/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z10",
    "generalInformation": {
      "name": "S201-Z10",
      "orderCode": "2CDS251001R0428",
      "ean": "4016779530422",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 10 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.7 Wat Rated Operating Conditions per Pole 2.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0428/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z10NA",
    "generalInformation": {
      "name": "S201-Z10NA",
      "orderCode": "2CDS251103R0428",
      "ean": "4016779532228",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 10 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "5.4 Wat Rated Operating Conditions per Pole 2.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0428/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z16",
    "generalInformation": {
      "name": "S201-Z16",
      "orderCode": "2CDS251001R0468",
      "ean": "4016779530439",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 16 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.8 Wat Rated Operating Conditions per Pole 2.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0468/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z16NA",
    "generalInformation": {
      "name": "S201-Z16NA",
      "orderCode": "2CDS251103R0468",
      "ean": "4016779532235",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 16 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 2.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0468/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z1NA",
    "generalInformation": {
      "name": "S201-Z1NA",
      "orderCode": "2CDS251103R0218",
      "ean": "4016779532150",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 1 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.6 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0218/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z2",
    "generalInformation": {
      "name": "S201-Z2",
      "orderCode": "2CDS251001R0278",
      "ean": "4016779530354",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 2 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0278/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z20",
    "generalInformation": {
      "name": "S201-Z20",
      "orderCode": "2CDS251001R0488",
      "ean": "4016779530446",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 20 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.4 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0488/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z20NA",
    "generalInformation": {
      "name": "S201-Z20NA",
      "orderCode": "2CDS251103R0488",
      "ean": "4016779532242",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 20 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0488/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z25",
    "generalInformation": {
      "name": "S201-Z25",
      "orderCode": "2CDS251001R0518",
      "ean": "4016779530453",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 25 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.3 Wat Rated Operating Conditions per Pole 3.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0518/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z25NA",
    "generalInformation": {
      "name": "S201-Z25NA",
      "orderCode": "2CDS251103R0518",
      "ean": "4016779532259",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 25 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "6.6 Wat Rated Operating Conditions per Pole 3.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0518/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z2NA",
    "generalInformation": {
      "name": "S201-Z2NA",
      "orderCode": "2CDS251103R0278",
      "ean": "4016779532174",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 2 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0278/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z3",
    "generalInformation": {
      "name": "S201-Z3",
      "orderCode": "2CDS251001R0318",
      "ean": "4016779530361",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 3 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.4 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0318/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z32",
    "generalInformation": {
      "name": "S201-Z32",
      "orderCode": "2CDS251001R0538",
      "ean": "4016779530460",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 32 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.6 Wat Rated Operating Conditions per Pole 3.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0538/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z32NA",
    "generalInformation": {
      "name": "S201-Z32NA",
      "orderCode": "2CDS251103R0538",
      "ean": "4016779532266",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 32 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 3.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0538/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z3NA",
    "generalInformation": {
      "name": "S201-Z3NA",
      "orderCode": "2CDS251103R0318",
      "ean": "4016779532181",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 3 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0318/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z4",
    "generalInformation": {
      "name": "S201-Z4",
      "orderCode": "2CDS251001R0338",
      "ean": "4016779530378",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 4 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.4 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0338/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z40",
    "generalInformation": {
      "name": "S201-Z40",
      "orderCode": "2CDS251001R0558",
      "ean": "4016779530477",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 40 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.1 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0558/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z40NA",
    "generalInformation": {
      "name": "S201-Z40NA",
      "orderCode": "2CDS251103R0558",
      "ean": "4016779532273",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 40 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "8.2 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0558/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z4NA",
    "generalInformation": {
      "name": "S201-Z4NA",
      "orderCode": "2CDS251103R0338",
      "ean": "4016779532198",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 4 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0338/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z50",
    "generalInformation": {
      "name": "S201-Z50",
      "orderCode": "2CDS251001R0578",
      "ean": "4016779551915",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 50 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.1 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0578/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z50NA",
    "generalInformation": {
      "name": "S201-Z50NA",
      "orderCode": "2CDS251103R0578",
      "ean": "4016779552127",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 50 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "8.2 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0578/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z6",
    "generalInformation": {
      "name": "S201-Z6",
      "orderCode": "2CDS251001R0378",
      "ean": "4016779530408",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 6 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0378/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z63",
    "generalInformation": {
      "name": "S201-Z63",
      "orderCode": "2CDS251001R0608",
      "ean": "4016779551922",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 63 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "5.2 Wat Rated Operating Conditions per Pole 5.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0608/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z63NA",
    "generalInformation": {
      "name": "S201-Z63NA",
      "orderCode": "2CDS251103R0608",
      "ean": "4016779552134",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 63 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "10.4 Wat Rated Operating Conditions per Pole 5.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0608/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z6NA",
    "generalInformation": {
      "name": "S201-Z6NA",
      "orderCode": "2CDS251103R0378",
      "ean": "4016779532204",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 6 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "6.4 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0378/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z8",
    "generalInformation": {
      "name": "S201-Z8",
      "orderCode": "2CDS251001R0408",
      "ean": "4016779530415",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1P - Z - 8 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021046S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251001R0408/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201-Z8NA",
    "generalInformation": {
      "name": "S201-Z8NA",
      "orderCode": "2CDS251103R0408",
      "ean": "4016779532211",
      "catalogDescription": "Miniature Circuit Breaker - S200 - 1+NP - Z - 8 ampere",
      "longDescription": "System pro M compact S200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200 comply with IEC/EN 60898-1, IEC/EN 60947-2, UL1077 allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200 to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021021S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA",
      "ratUltShoCirBreCap": "(133 V AC) 20 kA(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251103R0408/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S2011C-B10",
    "generalInformation": {
      "name": "S2011C-B10",
      "orderCode": "2CDS251281R0105",
      "ean": "4053546042948",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 2P - B - 10 ampere",
      "longDescription": "S2011C-B10 Miniature Circuit Breaker B-char.,6kA, 10A, 1P+1P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024989_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "3.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251281R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S2011C-B13",
    "generalInformation": {
      "name": "S2011C-B13",
      "orderCode": "2CDS251281R0135",
      "ean": "4053546042962",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 2P - B - 13 ampere",
      "longDescription": "S2011C-B13 Miniature Circuit Breaker B-char.,6kA, 13A, 1P+1P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024989_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "3.8 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251281R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S2011C-B16",
    "generalInformation": {
      "name": "S2011C-B16",
      "orderCode": "2CDS251281R0165",
      "ean": "4053546042986",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 2P - B - 16 ampere",
      "longDescription": "S2011C-B16 Miniature Circuit Breaker B-char.,6kA, 16A, 1P+1P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024989_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "4.2 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251281R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S2011C-B2",
    "generalInformation": {
      "name": "S2011C-B2",
      "orderCode": "2CDS251281R0025",
      "ean": "4053546042887",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 2P - B - 2 ampere",
      "longDescription": "S2011C-B2 Miniature Circuit Breaker B-char.,6kA, 2A, 1P+1P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024989_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 2,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "2.2 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251281R0025/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S2011C-B20",
    "generalInformation": {
      "name": "S2011C-B20",
      "orderCode": "2CDS251281R0205",
      "ean": "4053546043006",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 2P - B - 20 ampere",
      "longDescription": "S2011C-B20 Miniature Circuit Breaker B-char.,6kA, 20A, 1P+1P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024989_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "5 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251281R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S2011C-B4",
    "generalInformation": {
      "name": "S2011C-B4",
      "orderCode": "2CDS251281R0045",
      "ean": "4053546042900",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 2P - B - 4 ampere",
      "longDescription": "S2011C-B4 Miniature Circuit Breaker B-char.,6kA, 4A, 1P+1P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024989_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 4,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "2.7 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251281R0045/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S2011C-B6",
    "generalInformation": {
      "name": "S2011C-B6",
      "orderCode": "2CDS251281R0065",
      "ean": "4053546042924",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 2P - B - 6 ampere",
      "longDescription": "S2011C-B6 Miniature Circuit Breaker B-char.,6kA, 6A, 1P+1P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024989_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251281R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S2011C-C10",
    "generalInformation": {
      "name": "S2011C-C10",
      "orderCode": "2CDS251281R0104",
      "ean": "4053546042931",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 2P - C - 10 ampere",
      "longDescription": "S2011C-C10 Miniature Circuit Breaker C-char.,6kA, 10A, 1P+1P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024989_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "3.3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251281R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S2011C-C13",
    "generalInformation": {
      "name": "S2011C-C13",
      "orderCode": "2CDS251281R0134",
      "ean": "4053546042955",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 2P - C - 13 ampere",
      "longDescription": "S2011C-C13 Miniature Circuit Breaker C-char.,6kA, 13A, 1P+1P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024989_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "3.8 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251281R0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S2011C-C16",
    "generalInformation": {
      "name": "S2011C-C16",
      "orderCode": "2CDS251281R0164",
      "ean": "4053546042979",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 2P - C - 16 ampere",
      "longDescription": "S2011C-C16 Miniature Circuit Breaker C-char.,6kA, 16A, 1P+1P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024989_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "4.2 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251281R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S2011C-C2",
    "generalInformation": {
      "name": "S2011C-C2",
      "orderCode": "2CDS251281R0024",
      "ean": "4053546042870",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 2P - C - 2 ampere",
      "longDescription": "S2011C-C2 Miniature Circuit Breaker C-char.,6kA, 2A, 1P+1P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024989_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "2.2 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251281R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S2011C-C20",
    "generalInformation": {
      "name": "S2011C-C20",
      "orderCode": "2CDS251281R0204",
      "ean": "4053546042993",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 2P - C - 20 ampere",
      "longDescription": "S2011C-C20 Miniature Circuit Breaker C-char.,6kA, 20A, 1P+1P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024989_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "5 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251281R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S2011C-C4",
    "generalInformation": {
      "name": "S2011C-C4",
      "orderCode": "2CDS251281R0044",
      "ean": "4053546042894",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 2P - C - 4 ampere",
      "longDescription": "S2011C-C4 Miniature Circuit Breaker C-char.,6kA, 4A, 1P+1P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024989_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "2.7 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251281R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S2011C-C6",
    "generalInformation": {
      "name": "S2011C-C6",
      "orderCode": "2CDS251281R0064",
      "ean": "4053546042917",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200C - 2P - C - 6 ampere",
      "longDescription": "S2011C-C6 Miniature Circuit Breaker C-char.,6kA, 6A, 1P+1P 1M",
      "vnDescription": "",
      "minimumOrderQuantity": "12",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000024989_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024973_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000024976_720x540.png"
    ],
    "dimensions": {
      "netLength": "70 mm",
      "netHeight": "86 mm",
      "netWidth": "18 mm",
      "netWeight": "0.16 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.16 kg",
      "powerLoss": "3 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "6 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 mm²Flexible 1 ... 10 mm²Rigid 1 ... 16 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS251281R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B1",
    "generalInformation": {
      "name": "S201M-B1",
      "orderCode": "2CDS271001R0015",
      "ean": "4016779599320",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - B - 1 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.4 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0015/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B10",
    "generalInformation": {
      "name": "S201M-B10",
      "orderCode": "2CDS271001R0105",
      "ean": "4016779549431",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - B - 10 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA176993_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176993_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.1 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B10NA",
    "generalInformation": {
      "name": "S201M-B10NA",
      "orderCode": "2CDS271103R0105",
      "ean": "4016779549516",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - B - 10 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.2 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B10UC",
    "generalInformation": {
      "name": "S201M-B10UC",
      "orderCode": "2CDS271061R0105",
      "ean": "4013614430602",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 1P - B - 10 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-2IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 220 V DCacc. to IEC 60898-1 230 V ACacc. to IEC 60898-2 220 V DCacc. to IEC 60898-2 230 V ACacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(110 V DC) 10 kA",
      "ratUltShoCirBreCap": "(110 V DC) 20 kA(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.03 Wat Rated Operating Conditions per Pole 2.03 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(220 V DC) 10 kA(230 / 400 V AC) 10 kA(230 V AC) 10 kA(253 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271061R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B13",
    "generalInformation": {
      "name": "S201M-B13",
      "orderCode": "2CDS271001R0135",
      "ean": "4016779549448",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - B - 13 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA176993_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176993_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.3 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B13NA",
    "generalInformation": {
      "name": "S201M-B13NA",
      "orderCode": "2CDS271103R0135",
      "ean": "4016779549523",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - B - 13 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.6 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B13UC",
    "generalInformation": {
      "name": "S201M-B13UC",
      "orderCode": "2CDS271061R0135",
      "ean": "4013614430619",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 1P - B - 13 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-2IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 220 V DCacc. to IEC 60898-1 230 V ACacc. to IEC 60898-2 220 V DCacc. to IEC 60898-2 230 V ACacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(110 V DC) 10 kA",
      "ratUltShoCirBreCap": "(110 V DC) 20 kA(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.36 Wat Rated Operating Conditions per Pole 2.36 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(220 V DC) 10 kA(230 / 400 V AC) 10 kA(230 V AC) 10 kA(253 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271061R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B16",
    "generalInformation": {
      "name": "S201M-B16",
      "orderCode": "2CDS271001R0165",
      "ean": "4016779549455",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - B - 16 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA176993_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176993_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B16 OVR",
    "generalInformation": {
      "name": "S201M-B16 OVR",
      "orderCode": "2CDS271023N0165",
      "ean": "4016779929073",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200M - 1P - B - 16 ampere",
      "longDescription": "S201M-B16 OVR Mini Circuit Breaker S201M-B16 OVR Mini Circuit Breaker B-Char.,10kA,16A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021024S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021024S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.115 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.115 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271023N0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B16NA",
    "generalInformation": {
      "name": "S201M-B16NA",
      "orderCode": "2CDS271103R0165",
      "ean": "4016779549530",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - B - 16 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B16UC",
    "generalInformation": {
      "name": "S201M-B16UC",
      "orderCode": "2CDS271061R0165",
      "ean": "4013614430626",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 1P - B - 16 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-2IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 220 V DCacc. to IEC 60898-1 230 V ACacc. to IEC 60898-2 220 V DCacc. to IEC 60898-2 230 V ACacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(110 V DC) 10 kA",
      "ratUltShoCirBreCap": "(110 V DC) 20 kA(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.47 Wat Rated Operating Conditions per Pole 2.47 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(220 V DC) 10 kA(230 / 400 V AC) 10 kA(230 V AC) 10 kA(253 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271061R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B1NA",
    "generalInformation": {
      "name": "S201M-B1NA",
      "orderCode": "2CDS271103R0015",
      "ean": "4016779599856",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - B - 1 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "2.8 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0015/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B2",
    "generalInformation": {
      "name": "S201M-B2",
      "orderCode": "2CDS271001R0025",
      "ean": "4016779599344",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - B - 2 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.8 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0025/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B20",
    "generalInformation": {
      "name": "S201M-B20",
      "orderCode": "2CDS271001R0205",
      "ean": "4016779549462",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - B - 20 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA176993_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176993_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B20NA",
    "generalInformation": {
      "name": "S201M-B20NA",
      "orderCode": "2CDS271103R0205",
      "ean": "4016779549547",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - B - 20 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B20UC",
    "generalInformation": {
      "name": "S201M-B20UC",
      "orderCode": "2CDS271061R0205",
      "ean": "4013614430633",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 1P - B - 20 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-2IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 220 V DCacc. to IEC 60898-1 230 V ACacc. to IEC 60898-2 220 V DCacc. to IEC 60898-2 230 V ACacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(110 V DC) 10 kA",
      "ratUltShoCirBreCap": "(110 V DC) 20 kA(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.33 Wat Rated Operating Conditions per Pole 2.33 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(220 V DC) 10 kA(230 / 400 V AC) 10 kA(230 V AC) 10 kA(253 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271061R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B25",
    "generalInformation": {
      "name": "S201M-B25",
      "orderCode": "2CDS271001R0255",
      "ean": "4016779549479",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - B - 25 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000010074_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000009985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010027_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010074_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000009985_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010027_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B25NA",
    "generalInformation": {
      "name": "S201M-B25NA",
      "orderCode": "2CDS271103R0255",
      "ean": "4016779549554",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - B - 25 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "6.4 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B25UC",
    "generalInformation": {
      "name": "S201M-B25UC",
      "orderCode": "2CDS271061R0255",
      "ean": "4013614430640",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 1P - B - 25 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-2IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 220 V DCacc. to IEC 60898-1 230 V ACacc. to IEC 60898-2 220 V DCacc. to IEC 60898-2 230 V ACacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(110 V DC) 10 kA",
      "ratUltShoCirBreCap": "(110 V DC) 20 kA(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.88 Wat Rated Operating Conditions per Pole 2.88 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(220 V DC) 10 kA(230 / 400 V AC) 10 kA(230 V AC) 10 kA(253 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271061R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B2NA",
    "generalInformation": {
      "name": "S201M-B2NA",
      "orderCode": "2CDS271103R0025",
      "ean": "4016779599870",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - B - 2 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.6 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0025/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B3",
    "generalInformation": {
      "name": "S201M-B3",
      "orderCode": "2CDS271001R0035",
      "ean": "4016779599368",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - B - 3 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.3 Wat Rated Operating Conditions per Pole 1.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0035/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B32",
    "generalInformation": {
      "name": "S201M-B32",
      "orderCode": "2CDS271001R0325",
      "ean": "4016779549486",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - B - 32 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA176993_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176993_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.7 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B32NA",
    "generalInformation": {
      "name": "S201M-B32NA",
      "orderCode": "2CDS271103R0325",
      "ean": "4016779549561",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - B - 32 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "7.4 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B32UC",
    "generalInformation": {
      "name": "S201M-B32UC",
      "orderCode": "2CDS271061R0325",
      "ean": "4013614430657",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 1P - B - 32 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-2IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 220 V DCacc. to IEC 60898-1 230 V ACacc. to IEC 60898-2 220 V DCacc. to IEC 60898-2 230 V ACacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(110 V DC) 10 kA",
      "ratUltShoCirBreCap": "(110 V DC) 20 kA(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.85 Wat Rated Operating Conditions per Pole 3.85 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(220 V DC) 10 kA(230 / 400 V AC) 10 kA(230 V AC) 10 kA(253 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271061R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B3NA",
    "generalInformation": {
      "name": "S201M-B3NA",
      "orderCode": "2CDS271103R0035",
      "ean": "4016779599894",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - B - 3 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "2.6 Wat Rated Operating Conditions per Pole 1.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0035/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B4",
    "generalInformation": {
      "name": "S201M-B4",
      "orderCode": "2CDS271001R0045",
      "ean": "4016779599382",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - B - 4 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.8 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0045/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B40",
    "generalInformation": {
      "name": "S201M-B40",
      "orderCode": "2CDS271001R0405",
      "ean": "4016779549493",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - B - 40 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA176993_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176993_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B40NA",
    "generalInformation": {
      "name": "S201M-B40NA",
      "orderCode": "2CDS271103R0405",
      "ean": "4016779549578",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - B - 40 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B40UC",
    "generalInformation": {
      "name": "S201M-B40UC",
      "orderCode": "2CDS271061R0405",
      "ean": "4013614430664",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 1P - B - 40 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-2IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 220 V DCacc. to IEC 60898-1 230 V ACacc. to IEC 60898-2 220 V DCacc. to IEC 60898-2 230 V ACacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(110 V DC) 10 kA",
      "ratUltShoCirBreCap": "(110 V DC) 20 kA(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.83 Wat Rated Operating Conditions per Pole 3.83 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(220 V DC) 10 kA(230 / 400 V AC) 10 kA(230 V AC) 10 kA(253 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271061R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B4NA",
    "generalInformation": {
      "name": "S201M-B4NA",
      "orderCode": "2CDS271103R0045",
      "ean": "4016779599917",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - B - 4 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.6 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0045/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B50",
    "generalInformation": {
      "name": "S201M-B50",
      "orderCode": "2CDS271001R0505",
      "ean": "4016779543811",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - B - 50 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000010012_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000009988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010044_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010012_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000009988_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010044_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.25 Wat Rated Operating Conditions per Pole 3.25 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B50NA",
    "generalInformation": {
      "name": "S201M-B50NA",
      "orderCode": "2CDS271103R0505",
      "ean": "4016779543835",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - B - 50 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "6.5 Wat Rated Operating Conditions per Pole 3.25 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B50UC",
    "generalInformation": {
      "name": "S201M-B50UC",
      "orderCode": "2CDS271061R0505",
      "ean": "4013614430671",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 1P - B - 50 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-2IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 220 V DCacc. to IEC 60898-1 230 V ACacc. to IEC 60898-2 220 V DCacc. to IEC 60898-2 230 V ACacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(110 V DC) 10 kA",
      "ratUltShoCirBreCap": "(110 V DC) 20 kA(220 V DC) 10 kA(253 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.48 Wat Rated Operating Conditions per Pole 4.48 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(220 V DC) 10 kA(230 / 400 V AC) 10 kA(230 V AC) 10 kA(253 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271061R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B6",
    "generalInformation": {
      "name": "S201M-B6",
      "orderCode": "2CDS271001R0065",
      "ean": "4016779549424",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - B - 6 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA176993_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA176993_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B63",
    "generalInformation": {
      "name": "S201M-B63",
      "orderCode": "2CDS271001R0635",
      "ean": "4016779543828",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - B - 63 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000010052_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010039_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010087_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010052_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010039_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000010087_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B63 OVR",
    "generalInformation": {
      "name": "S201M-B63 OVR",
      "orderCode": "2CDS271023N0635",
      "ean": "4016779063913",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200M - 1P - B - 63 ampere",
      "longDescription": "S201M-B63 OVR Mini Circuit Breaker S201M-B63 OVR Mini Circuit Breaker B-Char.,10kA,63A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021024S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021024S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.115 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.115 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271023N0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B63NA",
    "generalInformation": {
      "name": "S201M-B63NA",
      "orderCode": "2CDS271103R0635",
      "ean": "4016779543842",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - B - 63 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 15 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B63UC",
    "generalInformation": {
      "name": "S201M-B63UC",
      "orderCode": "2CDS271061R0635",
      "ean": "4013614430688",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 1P - B - 63 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-2IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 220 V DCacc. to IEC 60898-1 230 V ACacc. to IEC 60898-2 220 V DCacc. to IEC 60898-2 230 V ACacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(110 V DC) 10 kA",
      "ratUltShoCirBreCap": "(110 V DC) 20 kA(220 V DC) 10 kA(253 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "5.45 Wat Rated Operating Conditions per Pole 5.45 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(220 V DC) 10 kA(230 / 400 V AC) 10 kA(230 V AC) 10 kA(253 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271061R0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B6NA",
    "generalInformation": {
      "name": "S201M-B6NA",
      "orderCode": "2CDS271103R0065",
      "ean": "4016779549509",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - B - 6 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B6UC",
    "generalInformation": {
      "name": "S201M-B6UC",
      "orderCode": "2CDS271061R0065",
      "ean": "4013614430596",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 1P - B - 6 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-2IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 220 V DCacc. to IEC 60898-1 230 V ACacc. to IEC 60898-2 220 V DCacc. to IEC 60898-2 230 V ACacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(110 V DC) 10 kA",
      "ratUltShoCirBreCap": "(110 V DC) 20 kA(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.03 Wat Rated Operating Conditions per Pole 2.03 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(220 V DC) 10 kA(230 / 400 V AC) 10 kA(230 V AC) 10 kA(253 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271061R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B8",
    "generalInformation": {
      "name": "S201M-B8",
      "orderCode": "2CDS271001R0085",
      "ean": "4016779599412",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - B - 8 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.5 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0085/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-B8NA",
    "generalInformation": {
      "name": "S201M-B8NA",
      "orderCode": "2CDS271103R0085",
      "ean": "4016779602150",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - B - 8 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0085/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-C0,5",
    "generalInformation": {
      "name": "S201M-C0,5",
      "orderCode": "2CDS271001R0984",
      "ean": "4016779549905",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - C - 0.5 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.4 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0984/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-C0,5NA",
    "generalInformation": {
      "name": "S201M-C0,5NA",
      "orderCode": "2CDS271103R0984",
      "ean": "4016779550055",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - C - 0.5 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "2.8 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0984/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-C0,5UC",
    "generalInformation": {
      "name": "S201M-C0,5UC",
      "orderCode": "2CDS271061R0984",
      "ean": "4013614430695",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 1P - C - 0.5 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-2IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 220 V DCacc. to IEC 60898-1 230 V ACacc. to IEC 60898-2 220 V DCacc. to IEC 60898-2 230 V ACacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(110 V DC) 10 kA",
      "ratUltShoCirBreCap": "(110 V DC) 20 kA(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.29 Wat Rated Operating Conditions per Pole 1.29 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(220 V DC) 10 kA(230 / 400 V AC) 10 kA(230 V AC) 10 kA(253 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271061R0984/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-C1",
    "generalInformation": {
      "name": "S201M-C1",
      "orderCode": "2CDS271001R0014",
      "ean": "4016779549929",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - C - 1 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.4 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0014/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-C1,6",
    "generalInformation": {
      "name": "S201M-C1,6",
      "orderCode": "2CDS271001R0974",
      "ean": "4016779549912",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - C - 1.6 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021179S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.6 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0974/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-C1,6NA",
    "generalInformation": {
      "name": "S201M-C1,6NA",
      "orderCode": "2CDS271103R0974",
      "ean": "4016779550062",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1+NP - C - 1.6 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021010S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271103R0974/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-C1,6UC",
    "generalInformation": {
      "name": "S201M-C1,6UC",
      "orderCode": "2CDS271061R0974",
      "ean": "4013614430718",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 1P - C - 1.6 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021031S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-2IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 220 V DCacc. to IEC 60898-1 230 V ACacc. to IEC 60898-2 220 V DCacc. to IEC 60898-2 230 V ACacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(110 V DC) 10 kA",
      "ratUltShoCirBreCap": "(110 V DC) 20 kA(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.74 Wat Rated Operating Conditions per Pole 1.74 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(220 V DC) 10 kA(230 / 400 V AC) 10 kA(230 V AC) 10 kA(253 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271061R0974/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201M-C10",
    "generalInformation": {
      "name": "S201M-C10",
      "orderCode": "2CDS271001R0104",
      "ean": "4016779549981",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 1P - C - 10 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177017_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177019_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177025_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA177006_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(133 V AC) 18.8 kA(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(133 V AC) 25 kA(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.1 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 72 V DCMaximum 253 V ACMaximum 72 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271001R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  }
]
