[
  {
    "title": "ABB S204M-Z2UC",
    "generalInformation": {
      "name": "S204M-Z2UC",
      "orderCode": "2CDS274061R0278",
      "ean": "4013614437809",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 4P - Z - 2 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10.8 Wat Rated Operating Conditions per Pole 2.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274061R0278/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z3",
    "generalInformation": {
      "name": "S204M-Z3",
      "orderCode": "2CDS274001R0318",
      "ean": "4016779601870",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 4P - Z - 3 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021022S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274001R0318/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z30UC",
    "generalInformation": {
      "name": "S204M-Z30UC",
      "orderCode": "2CDS274061R0528",
      "ean": "4013614437922",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 4P - Z - 30 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 30,
      "ratOpeVol": "acc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.52 Wat Rated Operating Conditions per Pole 3.13 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274061R0528/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z32",
    "generalInformation": {
      "name": "S204M-Z32",
      "orderCode": "2CDS274001R0538",
      "ean": "4016779602051",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 4P - Z - 32 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021022S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14.4 Wat Rated Operating Conditions per Pole 3.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274001R0538/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z32UC",
    "generalInformation": {
      "name": "S204M-Z32UC",
      "orderCode": "2CDS274061R0538",
      "ean": "4013614437939",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 4P - Z - 32 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.64 Wat Rated Operating Conditions per Pole 3.16 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274061R0538/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z35UC",
    "generalInformation": {
      "name": "S204M-Z35UC",
      "orderCode": "2CDS274061R0548",
      "ean": "4013614437946",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 4P - Z - 35 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 35,
      "ratOpeVol": "acc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "17.12 Wat Rated Operating Conditions per Pole 4.28 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274061R0548/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z3UC",
    "generalInformation": {
      "name": "S204M-Z3UC",
      "orderCode": "2CDS274061R0318",
      "ean": "4013614437816",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 4P - Z - 3 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.4 Wat Rated Operating Conditions per Pole 2.35 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274061R0318/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z4",
    "generalInformation": {
      "name": "S204M-Z4",
      "orderCode": "2CDS274001R0338",
      "ean": "4016779601900",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 4P - Z - 4 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021022S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274001R0338/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z40",
    "generalInformation": {
      "name": "S204M-Z40",
      "orderCode": "2CDS274001R0558",
      "ean": "4016779602075",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 4P - Z - 40 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021022S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "16.4 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274001R0558/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z40UC",
    "generalInformation": {
      "name": "S204M-Z40UC",
      "orderCode": "2CDS274061R0558",
      "ean": "4013614437953",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 4P - Z - 40 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "17.12 Wat Rated Operating Conditions per Pole 4.28 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274061R0558/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z4UC",
    "generalInformation": {
      "name": "S204M-Z4UC",
      "orderCode": "2CDS274061R0338",
      "ean": "4013614437823",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 4P - Z - 4 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.96 Wat Rated Operating Conditions per Pole 2.24 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274061R0338/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z50",
    "generalInformation": {
      "name": "S204M-Z50",
      "orderCode": "2CDS274001R0578",
      "ean": "4016779602099",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 4P - Z - 50 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021022S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "16.4 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274001R0578/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z50UC",
    "generalInformation": {
      "name": "S204M-Z50UC",
      "orderCode": "2CDS274061R0578",
      "ean": "4013614437960",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 4P - Z - 50 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 6 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "21.44 Wat Rated Operating Conditions per Pole 5.36 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274061R0578/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z5UC",
    "generalInformation": {
      "name": "S204M-Z5UC",
      "orderCode": "2CDS274061R0358",
      "ean": "4013614437830",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 4P - Z - 5 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 5,
      "ratOpeVol": "acc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10.4 Wat Rated Operating Conditions per Pole 2.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274061R0358/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z6",
    "generalInformation": {
      "name": "S204M-Z6",
      "orderCode": "2CDS274001R0378",
      "ean": "4016779601924",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 4P - Z - 6 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021022S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274001R0378/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z60UC",
    "generalInformation": {
      "name": "S204M-Z60UC",
      "orderCode": "2CDS274061R0588",
      "ean": "4013614437977",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 4P - Z - 60 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 60,
      "ratOpeVol": "acc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 6 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "22.28 Wat Rated Operating Conditions per Pole 5.57 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274061R0588/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z63",
    "generalInformation": {
      "name": "S204M-Z63",
      "orderCode": "2CDS274001R0608",
      "ean": "4016779602112",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 4P - Z - 63 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021022S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "20.8 Wat Rated Operating Conditions per Pole 5.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274001R0608/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z63UC",
    "generalInformation": {
      "name": "S204M-Z63UC",
      "orderCode": "2CDS274061R0608",
      "ean": "4013614437984",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 4P - Z - 63 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 6 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "21.52 Wat Rated Operating Conditions per Pole 5.38 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274061R0608/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z6UC",
    "generalInformation": {
      "name": "S204M-Z6UC",
      "orderCode": "2CDS274061R0378",
      "ean": "4013614437847",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 4P - Z - 6 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10.4 Wat Rated Operating Conditions per Pole 2.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274061R0378/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z8",
    "generalInformation": {
      "name": "S204M-Z8",
      "orderCode": "2CDS274001R0408",
      "ean": "4016779601955",
      "catalogDescription": "Miniature Circuit Breaker - S200M - 4P - Z - 8 ampere",
      "longDescription": "System pro M compact S200M miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200M comply with IEC/EN 60898-1 and IEC/EN 609 47-2, allowing the use for residential, commercial and industrial applications. Bottom-fitting auxiliary contact can be mounted on S200M to save 50% space.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021022S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 440 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 25 kA(440 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Minimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274001R0408/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204M-Z8UC",
    "generalInformation": {
      "name": "S204M-Z8UC",
      "orderCode": "2CDS274061R0408",
      "ean": "4013614437854",
      "catalogDescription": "Miniature Circuit Breaker - S200MUC - 4P - Z - 8 ampere",
      "longDescription": "The miniature circuit breaker S 200 M UC extends the establishedABB System pro M compact® product range with an MCB for DC and AC applications. The S 200 M UC impresses with its performance range and the accordingly large amount of approvals. Its high inbuilt short circuit breaking capacity across theentire model line, its flexible AC and DC application and its approval and compliance in accordance with all major international and local standards make it truly unique.All current System pro M compact® accessories can be combined easily with the new model line. Whether warehousing or project engineering, planning, installing or maintaining your equipment, the S 200 M UC is a simple and flexible solution.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 20 kA",
      "ratUltShoCirBreCap": "(220 V DC) 25 kA(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.76 Wat Rated Operating Conditions per Pole 1.94 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMinimum 12 V AC / 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274061R0408/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K0.2",
    "generalInformation": {
      "name": "S204MR-K0.2",
      "orderCode": "2CDS274437R0087",
      "ean": "4016779959674",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 0.2 ampere",
      "longDescription": "S204MR-K0.2 MCB K-Char., 10kA, 0.2A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0087/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K0.3",
    "generalInformation": {
      "name": "S204MR-K0.3",
      "orderCode": "2CDS274437R0117",
      "ean": "4016779959698",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 0.3 ampere",
      "longDescription": "S204MR-K0.3 MCB K-Char., 10kA, 0.3A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0117/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K0.5",
    "generalInformation": {
      "name": "S204MR-K0.5",
      "orderCode": "2CDS274437R0157",
      "ean": "4016779959711",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 0.5 ampere",
      "longDescription": "S204MR-K0.5 MCB K-Char., 10kA, 0.5A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0157/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K0.75",
    "generalInformation": {
      "name": "S204MR-K0.75",
      "orderCode": "2CDS274437R0187",
      "ean": "4016779959735",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 0.75 ampere",
      "longDescription": "S204MR-K0.75 MCB K-Char., 10kA, 0.75A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0187/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K1",
    "generalInformation": {
      "name": "S204MR-K1",
      "orderCode": "2CDS274437R0217",
      "ean": "4016779959759",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 1 ampere",
      "longDescription": "S204MR-K1 MCB K-Char., 10kA, 1A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0217/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K1,6",
    "generalInformation": {
      "name": "S204MR-K1,6",
      "orderCode": "2CDS274437R0257",
      "ean": "4016779959773",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 1.6 ampere",
      "longDescription": "S204MR-K1,6 MCB K-Char., 10kA, 1,6A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K10",
    "generalInformation": {
      "name": "S204MR-K10",
      "orderCode": "2CDS274437R0427",
      "ean": "4016779959919",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 10 ampere",
      "longDescription": "S204MR-K10 MCB K-Char., 10kA, 10A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0427/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K13",
    "generalInformation": {
      "name": "S204MR-K13",
      "orderCode": "2CDS274437R0447",
      "ean": "4016779959933",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 13 ampere",
      "longDescription": "S204MR-K13 MCB K-Char., 10kA, 13A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0447/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K15",
    "generalInformation": {
      "name": "S204MR-K15",
      "orderCode": "2CDS274437R0457",
      "ean": "4016779959957",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 15 ampere",
      "longDescription": "S204MR-K15 MCB K-Char., 10kA, 15A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 15,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0457/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K16",
    "generalInformation": {
      "name": "S204MR-K16",
      "orderCode": "2CDS274437R0467",
      "ean": "4016779959971",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 16 ampere",
      "longDescription": "S204MR-K16 MCB K-Char., 10kA, 16A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0467/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K2",
    "generalInformation": {
      "name": "S204MR-K2",
      "orderCode": "2CDS274437R0277",
      "ean": "4016779959797",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 2 ampere",
      "longDescription": "S204MR-K2 MCB K-Char., 10kA, 2A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K20",
    "generalInformation": {
      "name": "S204MR-K20",
      "orderCode": "2CDS274437R0487",
      "ean": "4016779959995",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 20 ampere",
      "longDescription": "S204MR-K20 MCB K-Char., 10kA, 20A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0487/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K25",
    "generalInformation": {
      "name": "S204MR-K25",
      "orderCode": "2CDS274437R0517",
      "ean": "4016779960014",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 25 ampere",
      "longDescription": "S204MR-K25 MCB K-Char., 10kA, 25A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0517/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K3",
    "generalInformation": {
      "name": "S204MR-K3",
      "orderCode": "2CDS274437R0317",
      "ean": "4016779959810",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 3 ampere",
      "longDescription": "S204MR-K3 MCB K-Char., 10kA, 3A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K30",
    "generalInformation": {
      "name": "S204MR-K30",
      "orderCode": "2CDS274437R0527",
      "ean": "4016779960038",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 30 ampere",
      "longDescription": "S204MR-K30 MCB K-Char., 10kA, 30A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 30,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0527/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K32",
    "generalInformation": {
      "name": "S204MR-K32",
      "orderCode": "2CDS274437R0537",
      "ean": "4016779960052",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 32 ampere",
      "longDescription": "S204MR-K32 MCB K-Char., 10kA, 32A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0537/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K35",
    "generalInformation": {
      "name": "S204MR-K35",
      "orderCode": "2CDS274437R0547",
      "ean": "4016779960076",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 35 ampere",
      "longDescription": "S204MR-K35 MCB K-Char., 10kA, 35A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 35,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0547/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K4",
    "generalInformation": {
      "name": "S204MR-K4",
      "orderCode": "2CDS274437R0337",
      "ean": "4016779959834",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 4 ampere",
      "longDescription": "S204MR-K4 MCB K-Char., 10kA, 4A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K40",
    "generalInformation": {
      "name": "S204MR-K40",
      "orderCode": "2CDS274437R0557",
      "ean": "4016779960090",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 40 ampere",
      "longDescription": "S204MR-K40 MCB K-Char., 10kA, 40A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0557/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K5",
    "generalInformation": {
      "name": "S204MR-K5",
      "orderCode": "2CDS274437R0357",
      "ean": "4016779959858",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 5 ampere",
      "longDescription": "S204MR-K5 MCB K-Char., 10kA, 5A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 5,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0357/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K50",
    "generalInformation": {
      "name": "S204MR-K50",
      "orderCode": "2CDS274437R0577",
      "ean": "4016779960113",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 50 ampere",
      "longDescription": "S204MR-K50 MCB K-Char., 10kA, 50A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0577/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K6",
    "generalInformation": {
      "name": "S204MR-K6",
      "orderCode": "2CDS274437R0377",
      "ean": "4016779959872",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 6 ampere",
      "longDescription": "S204MR-K6 MCB K-Char., 10kA, 6A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0377/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K60",
    "generalInformation": {
      "name": "S204MR-K60",
      "orderCode": "2CDS274437R0587",
      "ean": "4016779960137",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 60 ampere",
      "longDescription": "S204MR-K60 MCB K-Char., 10kA, 60A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 60,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0587/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K63",
    "generalInformation": {
      "name": "S204MR-K63",
      "orderCode": "2CDS274437R0607",
      "ean": "4016779960151",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 63 ampere",
      "longDescription": "S204MR-K63 MCB K-Char., 10kA, 63A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0607/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MR-K8",
    "generalInformation": {
      "name": "S204MR-K8",
      "orderCode": "2CDS274437R0407",
      "ean": "4016779959896",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MR - 4P - K - 8 ampere",
      "longDescription": "S204MR-K8 MCB K-Char., 10kA, 8A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021008S0015_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274437R0407/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B10",
    "generalInformation": {
      "name": "S204MT-B10",
      "orderCode": "2CDS274006R0105",
      "ean": "4016779871730",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - B - 10 ampere",
      "longDescription": "S204MT-B10 MiniatureCircuitBreaker B-Char.,10kA,10A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B10UC",
    "generalInformation": {
      "name": "S204MT-B10UC",
      "orderCode": "2CDS274065R0105",
      "ean": "4013614465826",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - B - 10 ampere",
      "longDescription": "S204MT-B10UC MCB B-Char., 10kA, 10A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.12 Wat Rated Operating Conditions per Pole 2.03 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B13",
    "generalInformation": {
      "name": "S204MT-B13",
      "orderCode": "2CDS274006R0135",
      "ean": "4016779871747",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - B - 13 ampere",
      "longDescription": "S204MT-B13 MiniatureCircuitBreaker B-Char.,10kA,13A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.2 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B13UC",
    "generalInformation": {
      "name": "S204MT-B13UC",
      "orderCode": "2CDS274065R0135",
      "ean": "4013614465833",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - B - 13 ampere",
      "longDescription": "S204MT-B13UC MCB B-Char., 10kA, 13A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.44 Wat Rated Operating Conditions per Pole 2.36 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B16",
    "generalInformation": {
      "name": "S204MT-B16",
      "orderCode": "2CDS274006R0165",
      "ean": "4016779871754",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - B - 16 ampere",
      "longDescription": "S204MT-B16 MiniatureCircuitBreaker B-Char.,10kA,16A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B16UC",
    "generalInformation": {
      "name": "S204MT-B16UC",
      "orderCode": "2CDS274065R0165",
      "ean": "4013614465840",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - B - 16 ampere",
      "longDescription": "S204MT-B16UC MCB B-Char., 10kA, 16A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.88 Wat Rated Operating Conditions per Pole 2.47 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B20",
    "generalInformation": {
      "name": "S204MT-B20",
      "orderCode": "2CDS274006R0205",
      "ean": "4016779871761",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - B - 20 ampere",
      "longDescription": "S204MT-B20 MiniatureCircuitBreaker B-Char.,10kA,20A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "11.6 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B20UC",
    "generalInformation": {
      "name": "S204MT-B20UC",
      "orderCode": "2CDS274065R0205",
      "ean": "4013614465857",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - B - 20 ampere",
      "longDescription": "S204MT-B20UC MCB B-Char., 10kA, 20A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.32 Wat Rated Operating Conditions per Pole 2.33 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B25",
    "generalInformation": {
      "name": "S204MT-B25",
      "orderCode": "2CDS274006R0255",
      "ean": "4016779871778",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - B - 25 ampere",
      "longDescription": "S204MT-B25 MiniatureCircuitBreaker B-Char.,10kA,25A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B25UC",
    "generalInformation": {
      "name": "S204MT-B25UC",
      "orderCode": "2CDS274065R0255",
      "ean": "4013614465864",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - B - 25 ampere",
      "longDescription": "S204MT-B25UC MCB B-Char., 10kA, 25A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "11.52 Wat Rated Operating Conditions per Pole 2.88 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B32",
    "generalInformation": {
      "name": "S204MT-B32",
      "orderCode": "2CDS274006R0325",
      "ean": "4016779871785",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - B - 32 ampere",
      "longDescription": "S204MT-B32 MiniatureCircuitBreaker B-Char.,10kA,32A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "16.8 Wat Rated Operating Conditions per Pole 4.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B32UC",
    "generalInformation": {
      "name": "S204MT-B32UC",
      "orderCode": "2CDS274065R0325",
      "ean": "4013614465871",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - B - 32 ampere",
      "longDescription": "S204MT-B32UC MCB B-Char., 10kA, 32A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "15.4 Wat Rated Operating Conditions per Pole 3.85 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B40",
    "generalInformation": {
      "name": "S204MT-B40",
      "orderCode": "2CDS274006R0405",
      "ean": "4016779871792",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - B - 40 ampere",
      "longDescription": "S204MT-B40 MiniatureCircuitBreaker B-Char.,10kA,40A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "25.6 Wat Rated Operating Conditions per Pole 6.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B40UC",
    "generalInformation": {
      "name": "S204MT-B40UC",
      "orderCode": "2CDS274065R0405",
      "ean": "4013614465888",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - B - 40 ampere",
      "longDescription": "S204MT-B40UC MCB B-Char., 10kA, 40A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "15.32 Wat Rated Operating Conditions per Pole 3.83 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B50",
    "generalInformation": {
      "name": "S204MT-B50",
      "orderCode": "2CDS274006R0505",
      "ean": "4016779871808",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - B - 50 ampere",
      "longDescription": "S204MT-B50 MiniatureCircuitBreaker B-Char.,10kA,50A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12 Wat Rated Operating Conditions per Pole 3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B50UC",
    "generalInformation": {
      "name": "S204MT-B50UC",
      "orderCode": "2CDS274065R0505",
      "ean": "4013614465895",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - B - 50 ampere",
      "longDescription": "S204MT-B50UC MCB B-Char., 10kA, 50A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 6 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "17.92 Wat Rated Operating Conditions per Pole 4.48 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B6",
    "generalInformation": {
      "name": "S204MT-B6",
      "orderCode": "2CDS274006R0065",
      "ean": "4016779871723",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - B - 6 ampere",
      "longDescription": "S204MT-B6 MiniatureCircuitBreaker B-Char.,10kA,6A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.8 Wat Rated Operating Conditions per Pole 2.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B63",
    "generalInformation": {
      "name": "S204MT-B63",
      "orderCode": "2CDS274006R0635",
      "ean": "4016779871815",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - B - 63 ampere",
      "longDescription": "S204MT-B63 MiniatureCircuitBreaker B-Char.,10kA,63A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "22.4 Wat Rated Operating Conditions per Pole 5.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B63UC",
    "generalInformation": {
      "name": "S204MT-B63UC",
      "orderCode": "2CDS274065R0635",
      "ean": "4013614465901",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - B - 63 ampere",
      "longDescription": "S204MT-B63UC MCB B-Char., 10kA, 63A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 6 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "21.8 Wat Rated Operating Conditions per Pole 5.45 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-B6UC",
    "generalInformation": {
      "name": "S204MT-B6UC",
      "orderCode": "2CDS274065R0065",
      "ean": "4013614465819",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - B - 6 ampere",
      "longDescription": "S204MT-B6UC MCB B-Char., 10kA, 6A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.12 Wat Rated Operating Conditions per Pole 2.03 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C0,5",
    "generalInformation": {
      "name": "S204MT-C0,5",
      "orderCode": "2CDS274006R0984",
      "ean": "4016779772389",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 0.5 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0984/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C0,5UC",
    "generalInformation": {
      "name": "S204MT-C0,5UC",
      "orderCode": "2CDS274065R0984",
      "ean": "4013614447563",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 0.5 ampere",
      "longDescription": "S204MT-C0,5UC MCB C-Char., 10kA, 0,5A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.16 Wat Rated Operating Conditions per Pole 1.29 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0984/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C1",
    "generalInformation": {
      "name": "S204MT-C1",
      "orderCode": "2CDS274006R0014",
      "ean": "4016779771894",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 1 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0014/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C1,6",
    "generalInformation": {
      "name": "S204MT-C1,6",
      "orderCode": "2CDS274006R0974",
      "ean": "4016779772372",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 1.6 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6.4 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0974/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C1,6UC",
    "generalInformation": {
      "name": "S204MT-C1,6UC",
      "orderCode": "2CDS274065R0974",
      "ean": "4013614447556",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 1.6 ampere",
      "longDescription": "S204MT-C1,6UC MCB C-Char., 10kA, 1,6A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6.96 Wat Rated Operating Conditions per Pole 1.74 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0974/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C10",
    "generalInformation": {
      "name": "S204MT-C10",
      "orderCode": "2CDS274006R0104",
      "ean": "4016779771955",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 10 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C10UC",
    "generalInformation": {
      "name": "S204MT-C10UC",
      "orderCode": "2CDS274065R0104",
      "ean": "4013614447013",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 10 ampere",
      "longDescription": "S204MT-C10UC MCB C-Char., 10kA, 10A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6.76 Wat Rated Operating Conditions per Pole 1.69 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C13",
    "generalInformation": {
      "name": "S204MT-C13",
      "orderCode": "2CDS274006R0134",
      "ean": "4016779771962",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 13 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.2 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C13UC",
    "generalInformation": {
      "name": "S204MT-C13UC",
      "orderCode": "2CDS274065R0134",
      "ean": "4013614447037",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 13 ampere",
      "longDescription": "S204MT-C13UC MCB C-Char., 10kA, 13A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6.76 Wat Rated Operating Conditions per Pole 1.69 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C16",
    "generalInformation": {
      "name": "S204MT-C16",
      "orderCode": "2CDS274006R0164",
      "ean": "4016779771993",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 16 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C16UC",
    "generalInformation": {
      "name": "S204MT-C16UC",
      "orderCode": "2CDS274065R0164",
      "ean": "4013614447068",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 16 ampere",
      "longDescription": "S204MT-C16UC MCB C-Char., 10kA, 16A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.04 Wat Rated Operating Conditions per Pole 2.01 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C1UC",
    "generalInformation": {
      "name": "S204MT-C1UC",
      "orderCode": "2CDS274065R0014",
      "ean": "4013614446948",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 1 ampere",
      "longDescription": "S204MT-C1UC MCB C-Char., 10kA, 1A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.76 Wat Rated Operating Conditions per Pole 1.44 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0014/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C2",
    "generalInformation": {
      "name": "S204MT-C2",
      "orderCode": "2CDS274006R0024",
      "ean": "4016779771900",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 2 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C20",
    "generalInformation": {
      "name": "S204MT-C20",
      "orderCode": "2CDS274006R0204",
      "ean": "4016779772006",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 20 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "11.6 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C20UC",
    "generalInformation": {
      "name": "S204MT-C20UC",
      "orderCode": "2CDS274065R0204",
      "ean": "4013614447082",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 20 ampere",
      "longDescription": "S204MT-C20UC MCB C-Char., 10kA, 20A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.04 Wat Rated Operating Conditions per Pole 2.26 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C25",
    "generalInformation": {
      "name": "S204MT-C25",
      "orderCode": "2CDS274006R0254",
      "ean": "4016779772037",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 25 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C25UC",
    "generalInformation": {
      "name": "S204MT-C25UC",
      "orderCode": "2CDS274065R0254",
      "ean": "4013614447112",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 25 ampere",
      "longDescription": "S204MT-C25UC MCB C-Char., 10kA, 25A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10.48 Wat Rated Operating Conditions per Pole 2.62 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C2UC",
    "generalInformation": {
      "name": "S204MT-C2UC",
      "orderCode": "2CDS274065R0024",
      "ean": "4013614446955",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 2 ampere",
      "longDescription": "S204MT-C2UC MCB C-Char., 10kA, 2A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.8 Wat Rated Operating Conditions per Pole 1.45 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C3",
    "generalInformation": {
      "name": "S204MT-C3",
      "orderCode": "2CDS274006R0034",
      "ean": "4016779771917",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 3 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.6 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0034/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C32",
    "generalInformation": {
      "name": "S204MT-C32",
      "orderCode": "2CDS274006R0324",
      "ean": "4016779772105",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 32 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "16.8 Wat Rated Operating Conditions per Pole 4.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C32UC",
    "generalInformation": {
      "name": "S204MT-C32UC",
      "orderCode": "2CDS274065R0324",
      "ean": "4013614447181",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 32 ampere",
      "longDescription": "S204MT-C32UC MCB C-Char., 10kA, 32A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.72 Wat Rated Operating Conditions per Pole 3.18 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C3UC",
    "generalInformation": {
      "name": "S204MT-C3UC",
      "orderCode": "2CDS274065R0034",
      "ean": "4013614446962",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 3 ampere",
      "longDescription": "S204MT-C3UC MCB C-Char., 10kA, 3A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.44 Wat Rated Operating Conditions per Pole 1.36 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0034/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C4",
    "generalInformation": {
      "name": "S204MT-C4",
      "orderCode": "2CDS274006R0044",
      "ean": "4016779771924",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 4 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C40",
    "generalInformation": {
      "name": "S204MT-C40",
      "orderCode": "2CDS274006R0404",
      "ean": "4016779772150",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 40 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "25.6 Wat Rated Operating Conditions per Pole 6.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0404/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C40UC",
    "generalInformation": {
      "name": "S204MT-C40UC",
      "orderCode": "2CDS274065R0404",
      "ean": "4013614447259",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 40 ampere",
      "longDescription": "S204MT-C40UC MCB C-Char., 10kA, 40A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "15.28 Wat Rated Operating Conditions per Pole 3.82 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0404/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C4UC",
    "generalInformation": {
      "name": "S204MT-C4UC",
      "orderCode": "2CDS274065R0044",
      "ean": "4013614446979",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 4 ampere",
      "longDescription": "S204MT-C4UC MCB C-Char., 10kA, 4A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.92 Wat Rated Operating Conditions per Pole 1.48 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C50",
    "generalInformation": {
      "name": "S204MT-C50",
      "orderCode": "2CDS274006R0504",
      "ean": "4016779772259",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 50 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12 Wat Rated Operating Conditions per Pole 3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0504/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C50UC",
    "generalInformation": {
      "name": "S204MT-C50UC",
      "orderCode": "2CDS274065R0504",
      "ean": "4013614447389",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 50 ampere",
      "longDescription": "S204MT-C50UC MCB C-Char., 10kA, 50A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 6 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "17.76 Wat Rated Operating Conditions per Pole 4.44 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0504/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C6",
    "generalInformation": {
      "name": "S204MT-C6",
      "orderCode": "2CDS274006R0064",
      "ean": "4016779771931",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 6 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.8 Wat Rated Operating Conditions per Pole 2.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C63",
    "generalInformation": {
      "name": "S204MT-C63",
      "orderCode": "2CDS274006R0634",
      "ean": "4016779772365",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 63 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "22.4 Wat Rated Operating Conditions per Pole 5.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0634/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C63UC",
    "generalInformation": {
      "name": "S204MT-C63UC",
      "orderCode": "2CDS274065R0634",
      "ean": "4013614447549",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 63 ampere",
      "longDescription": "S204MT-C63UC MCB C-Char., 10kA, 63A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 6 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "22.36 Wat Rated Operating Conditions per Pole 5.59 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0634/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C6UC",
    "generalInformation": {
      "name": "S204MT-C6UC",
      "orderCode": "2CDS274065R0064",
      "ean": "4013614446986",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 4P - C - 6 ampere",
      "longDescription": "S204MT-C6UC MCB C-Char., 10kA, 6A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 440 V ACacc. to IEC 60898-1 440 V DCacc. to IEC 60947-2 440 V ACacc. to IEC 60947-2 440 V DC",
      "ratSerShoCirBreCap": "(440 V DC) 10 kA",
      "ratUltShoCirBreCap": "(440 V AC) 10 kA(440 V DC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 462 V ACMaximum (Incl. Tolerance) 500 V DCMaximum 462 V ACMaximum 500 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(253 V AC) 10 kA(440 V DC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274065R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S204MT-C8",
    "generalInformation": {
      "name": "S204MT-C8",
      "orderCode": "2CDS274006R0084",
      "ean": "4016779771948",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 4P - C - 8 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021040S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 400 V ACacc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "11.6 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274006R0084/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  }
]
