[
  {
    "title": "ABB S204PR-K8",
    "generalInformation": {
      "name": "S204PR-K8",
      "orderCode": "2CDS274427R0407",
      "ean": "4016779847728",
      "catalogDescription": "Miniature Circuit Breaker - S200PR - 4P - K - 8 ampere",
      "longDescription": "S204PR-K8 MCB K-Char., 10kA, 8A, 4P, RTT UL 1077, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021013S0012_720x540.jpg"],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "100 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "5.64 Wat Rated Operating Conditions per Pole 1.41 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 500 V",
      "operationalVoltage": "Minimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 2",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274427R0407/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS B10",
    "generalInformation": {
      "name": "S281 UC FS B10",
      "orderCode": "11864367",
      "ean": "",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - B - 10 ampere",
      "longDescription": "S281 UC FS B10 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864367/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS B16",
    "generalInformation": {
      "name": "S281 UC FS B16",
      "orderCode": "11864356",
      "ean": "",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - B - 16 ampere",
      "longDescription": "S281 UC FS B16 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864356/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS C1",
    "generalInformation": {
      "name": "S281 UC FS C1",
      "orderCode": "11864376",
      "ean": "8012542376538",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - C - 1 ampere",
      "longDescription": "S281 UC FS C1 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864376/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS C10",
    "generalInformation": {
      "name": "S281 UC FS C10",
      "orderCode": "11864325",
      "ean": "8012542451730",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - C - 10 ampere",
      "longDescription": "S281 UC FS C10 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS C16",
    "generalInformation": {
      "name": "S281 UC FS C16",
      "orderCode": "11864326",
      "ean": "8012542335337",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - C - 16 ampere",
      "longDescription": "S281 UC FS C16 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864326/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS C2",
    "generalInformation": {
      "name": "S281 UC FS C2",
      "orderCode": "11864377",
      "ean": "8012542341635",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - C - 2 ampere",
      "longDescription": "S281 UC FS C2 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864377/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS C20",
    "generalInformation": {
      "name": "S281 UC FS C20",
      "orderCode": "11864327",
      "ean": "8012542451631",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - C - 20 ampere",
      "longDescription": "S281 UC FS C20 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864327/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS C25",
    "generalInformation": {
      "name": "S281 UC FS C25",
      "orderCode": "11864328",
      "ean": "8012542335238",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - C - 25 ampere",
      "longDescription": "S281 UC FS C25 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864328/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS C3",
    "generalInformation": {
      "name": "S281 UC FS C3",
      "orderCode": "11864378",
      "ean": "8012542341536",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - C - 3 ampere",
      "longDescription": "S281 UC FS C3 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 3,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864378/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS C32",
    "generalInformation": {
      "name": "S281 UC FS C32",
      "orderCode": "11864329",
      "ean": "8012542338932",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - C - 32 ampere",
      "longDescription": "S281 UC FS C32 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864329/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS C4",
    "generalInformation": {
      "name": "S281 UC FS C4",
      "orderCode": "11864379",
      "ean": "8012542339533",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - C - 4 ampere",
      "longDescription": "S281 UC FS C4 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864379/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS C40",
    "generalInformation": {
      "name": "S281 UC FS C40",
      "orderCode": "11864330",
      "ean": "8012542338833",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - C - 40 ampere",
      "longDescription": "S281 UC FS C40 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864330/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS C50",
    "generalInformation": {
      "name": "S281 UC FS C50",
      "orderCode": "11864331",
      "ean": "8012542336235",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - C - 50 ampere",
      "longDescription": "S281 UC FS C50 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 50,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864331/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS C6",
    "generalInformation": {
      "name": "S281 UC FS C6",
      "orderCode": "11864323",
      "ean": "8012542453833",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - C - 6 ampere",
      "longDescription": "S281 UC FS C6 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864323/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS C63",
    "generalInformation": {
      "name": "S281 UC FS C63",
      "orderCode": "11864332",
      "ean": "8012542337331",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - C - 63 ampere",
      "longDescription": "S281 UC FS C63 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 63,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864332/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS C8",
    "generalInformation": {
      "name": "S281 UC FS C8",
      "orderCode": "11864324",
      "ean": "8012542339038",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - C - 8 ampere",
      "longDescription": "S281 UC FS C8 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS K0,5",
    "generalInformation": {
      "name": "S281 UC FS K0,5",
      "orderCode": "11864311",
      "ean": "8012542452133",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - K - 0.5 ampere",
      "longDescription": "S281 UC FS K0,5 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864311/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS K1",
    "generalInformation": {
      "name": "S281 UC FS K1",
      "orderCode": "11864312",
      "ean": "8012542338031",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - K - 1 ampere",
      "longDescription": "S281 UC FS K1 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864312/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS K10",
    "generalInformation": {
      "name": "S281 UC FS K10",
      "orderCode": "11864317",
      "ean": "8012542453338",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - K - 10 ampere",
      "longDescription": "S281 UC FS K10 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS K16",
    "generalInformation": {
      "name": "S281 UC FS K16",
      "orderCode": "11864318",
      "ean": "8012542335733",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - K - 16 ampere",
      "longDescription": "S281 UC FS K16 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864318/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS K2",
    "generalInformation": {
      "name": "S281 UC FS K2",
      "orderCode": "11864313",
      "ean": "8012542336938",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - K - 2 ampere",
      "longDescription": "S281 UC FS K2 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864313/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS K20",
    "generalInformation": {
      "name": "S281 UC FS K20",
      "orderCode": "11864319",
      "ean": "8012542336532",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - K - 20 ampere",
      "longDescription": "S281 UC FS K20 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864319/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS K25",
    "generalInformation": {
      "name": "S281 UC FS K25",
      "orderCode": "11864320",
      "ean": "8012542452935",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - K - 25 ampere",
      "longDescription": "S281 UC FS K25 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864320/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS K3",
    "generalInformation": {
      "name": "S281 UC FS K3",
      "orderCode": "11864314",
      "ean": "8012542336136",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - K - 3 ampere",
      "longDescription": "S281 UC FS K3 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.070 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864314/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS K32",
    "generalInformation": {
      "name": "S281 UC FS K32",
      "orderCode": "11864321",
      "ean": "8012542337638",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - K - 32 ampere",
      "longDescription": "S281 UC FS K32 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864321/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS K40",
    "generalInformation": {
      "name": "S281 UC FS K40",
      "orderCode": "11864322",
      "ean": "8012542336839",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - K - 40 ampere",
      "longDescription": "S281 UC FS K40 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.070 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 15 kA(230 V) 15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864322/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS K50",
    "generalInformation": {
      "name": "S281 UC FS K50",
      "orderCode": "11864398",
      "ean": "8012542592631",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - K - 50 ampere",
      "longDescription": "S281 UC FS K50 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 50,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864398/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS K6",
    "generalInformation": {
      "name": "S281 UC FS K6",
      "orderCode": "11864315",
      "ean": "8012542336037",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - K - 6 ampere",
      "longDescription": "S281 UC FS K6 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 6,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864315/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS K63",
    "generalInformation": {
      "name": "S281 UC FS K63",
      "orderCode": "11864399",
      "ean": "8012542580836",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - K - 63 ampere",
      "longDescription": "S281 UC FS K63 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 63,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864399/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS K8",
    "generalInformation": {
      "name": "S281 UC FS K8",
      "orderCode": "11864316",
      "ean": "8012542337232",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - K - 8 ampere",
      "longDescription": "S281 UC FS K8 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864316/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS Z0,5",
    "generalInformation": {
      "name": "S281 UC FS Z0,5",
      "orderCode": "11864333",
      "ean": "8012542554431",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - Z - 0.5 ampere",
      "longDescription": "S281 UC FS Z0,5 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 0,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864333/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS Z1",
    "generalInformation": {
      "name": "S281 UC FS Z1",
      "orderCode": "11864334",
      "ean": "7400000024359",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - Z - 1 ampere",
      "longDescription": "S281 UC FS Z1 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.070 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864334/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS Z1,6",
    "generalInformation": {
      "name": "S281 UC FS Z1,6",
      "orderCode": "11864335",
      "ean": "8012542070139",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - Z - 1.6 ampere",
      "longDescription": "S281 UC FS Z1,6 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864335/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS Z10",
    "generalInformation": {
      "name": "S281 UC FS Z10",
      "orderCode": "11864340",
      "ean": "8012542554837",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - Z - 10 ampere",
      "longDescription": "S281 UC FS Z10 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 10,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864340/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS Z16",
    "generalInformation": {
      "name": "S281 UC FS Z16",
      "orderCode": "11864348",
      "ean": "8012542554738",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - Z - 16 ampere",
      "longDescription": "S281 UC FS Z16 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 16,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864348/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS Z2",
    "generalInformation": {
      "name": "S281 UC FS Z2",
      "orderCode": "11864336",
      "ean": "8012542776338",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - Z - 2 ampere",
      "longDescription": "S281 UC FS Z2 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 2,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 15 kA(230 V) 15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864336/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS Z25",
    "generalInformation": {
      "name": "S281 UC FS Z25",
      "orderCode": "11864349",
      "ean": "8012542028239",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - Z - 25 ampere",
      "longDescription": "S281 UC FS Z25 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 25,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864349/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS Z3",
    "generalInformation": {
      "name": "S281 UC FS Z3",
      "orderCode": "11864337",
      "ean": "8012542297536",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - Z - 3 ampere",
      "longDescription": "S281 UC FS Z3 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 3,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 15 kA(230 V) 15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS Z4",
    "generalInformation": {
      "name": "S281 UC FS Z4",
      "orderCode": "11864338",
      "ean": "8012542969631",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - Z - 4 ampere",
      "longDescription": "S281 UC FS Z4 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 4,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864338/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S281 UC FS Z6",
    "generalInformation": {
      "name": "S281 UC FS Z6",
      "orderCode": "11864339",
      "ean": "8012542554936",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 1P - Z - 6 ampere",
      "longDescription": "S281 UC FS Z6 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.018 m",
      "netWeight": "0.137 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 6,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.137 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864339/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 C13 FS",
    "generalInformation": {
      "name": "S282 C13 FS",
      "orderCode": "11864370",
      "ean": "8012542342038",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 2P - C - 13 ampere",
      "longDescription": "S282 C13 FS Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864370/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 C16 FS",
    "generalInformation": {
      "name": "S282 C16 FS",
      "orderCode": "11865454",
      "ean": "8012542342236",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 2P - C - 16 ampere",
      "longDescription": "S282 C16 FS Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865454/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 C20 FS",
    "generalInformation": {
      "name": "S282 C20 FS",
      "orderCode": "11865459",
      "ean": "8012542341437",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 2P - C - 20 ampere",
      "longDescription": "S282 C20 FS Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865459/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 C25 FS",
    "generalInformation": {
      "name": "S282 C25 FS",
      "orderCode": "11865455",
      "ean": "8012542341239",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 2P - C - 25 ampere",
      "longDescription": "S282 C25 FS Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865455/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 C8 FS",
    "generalInformation": {
      "name": "S282 C8 FS",
      "orderCode": "11865453",
      "ean": "8012542342137",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 2P - C - 8 ampere",
      "longDescription": "S282 C8 FS Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865453/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS C1",
    "generalInformation": {
      "name": "S282 UC FS C1",
      "orderCode": "11865292",
      "ean": "8012542571131",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - C - 1 ampere",
      "longDescription": "S282 UC FS C1 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865292/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS C10",
    "generalInformation": {
      "name": "S282 UC FS C10",
      "orderCode": "11865268",
      "ean": "8012542336631",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - C - 10 ampere",
      "longDescription": "S282 UC FS C10 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865268/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS C16",
    "generalInformation": {
      "name": "S282 UC FS C16",
      "orderCode": "11865269",
      "ean": "8012542453031",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - C - 16 ampere",
      "longDescription": "S282 UC FS C16 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865269/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS C2",
    "generalInformation": {
      "name": "S282 UC FS C2",
      "orderCode": "11865293",
      "ean": "8012542592433",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - C - 2 ampere",
      "longDescription": "S282 UC FS C2 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865293/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS C20",
    "generalInformation": {
      "name": "S282 UC FS C20",
      "orderCode": "11865270",
      "ean": "8012542337737",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - C - 20 ampere",
      "longDescription": "S282 UC FS C20 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865270/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS C25",
    "generalInformation": {
      "name": "S282 UC FS C25",
      "orderCode": "11865271",
      "ean": "8012542452638",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - C - 25 ampere",
      "longDescription": "S282 UC FS C25 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865271/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS C3",
    "generalInformation": {
      "name": "S282 UC FS C3",
      "orderCode": "11865294",
      "ean": "8012542580638",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - C - 3 ampere",
      "longDescription": "S282 UC FS C3 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 3,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865294/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS C32",
    "generalInformation": {
      "name": "S282 UC FS C32",
      "orderCode": "11865272",
      "ean": "8012542338536",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - C - 32 ampere",
      "longDescription": "S282 UC FS C32 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865272/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS C4",
    "generalInformation": {
      "name": "S282 UC FS C4",
      "orderCode": "11865295",
      "ean": "8012542568834",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - C - 4 ampere",
      "longDescription": "S282 UC FS C4 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865295/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS C40",
    "generalInformation": {
      "name": "S282 UC FS C40",
      "orderCode": "11865273",
      "ean": "8012542452232",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - C - 40 ampere",
      "longDescription": "S282 UC FS C40 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865273/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS C50",
    "generalInformation": {
      "name": "S282 UC FS C50",
      "orderCode": "11865274",
      "ean": "8012542338130",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - C - 50 ampere",
      "longDescription": "S282 UC FS C50 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 50,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865274/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS C6",
    "generalInformation": {
      "name": "S282 UC FS C6",
      "orderCode": "11865266",
      "ean": "8012542453437",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - C - 6 ampere",
      "longDescription": "S282 UC FS C6 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865266/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS C63",
    "generalInformation": {
      "name": "S282 UC FS C63",
      "orderCode": "11865275",
      "ean": "8012542338734",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - C - 63 ampere",
      "longDescription": "S282 UC FS C63 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 63,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865275/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS C8",
    "generalInformation": {
      "name": "S282 UC FS C8",
      "orderCode": "11865267",
      "ean": "8012542335832",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - C - 8 ampere",
      "longDescription": "S282 UC FS C8 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865267/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS K0,5",
    "generalInformation": {
      "name": "S282 UC FS K0,5",
      "orderCode": "11865415",
      "ean": "8012542337133",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - K - 0.5 ampere",
      "longDescription": "S282 UC FS K0,5 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865415/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS K1",
    "generalInformation": {
      "name": "S282 UC FS K1",
      "orderCode": "11865255",
      "ean": "8012542453239",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - K - 1 ampere",
      "longDescription": "S282 UC FS K1 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS K10",
    "generalInformation": {
      "name": "S282 UC FS K10",
      "orderCode": "11865261",
      "ean": "8012542338338",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - K - 10 ampere",
      "longDescription": "S282 UC FS K10 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865261/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS K16",
    "generalInformation": {
      "name": "S282 UC FS K16",
      "orderCode": "11865262",
      "ean": "8012542452034",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - K - 16 ampere",
      "longDescription": "S282 UC FS K16 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865262/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS K2",
    "generalInformation": {
      "name": "S282 UC FS K2",
      "orderCode": "11865256",
      "ean": "8012542335634",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - K - 2 ampere",
      "longDescription": "S282 UC FS K2 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865256/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS K20",
    "generalInformation": {
      "name": "S282 UC FS K20",
      "orderCode": "11865416",
      "ean": "8012542337935",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - K - 20 ampere",
      "longDescription": "S282 UC FS K20 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865416/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS K25",
    "generalInformation": {
      "name": "S282 UC FS K25",
      "orderCode": "11865263",
      "ean": "8012542336730",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - K - 25 ampere",
      "longDescription": "S282 UC FS K25 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865263/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS K3",
    "generalInformation": {
      "name": "S282 UC FS K3",
      "orderCode": "11865257",
      "ean": "8012542336433",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - K - 3 ampere",
      "longDescription": "S282 UC FS K3 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS K32",
    "generalInformation": {
      "name": "S282 UC FS K32",
      "orderCode": "11865264",
      "ean": "8012542339335",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - K - 32 ampere",
      "longDescription": "S282 UC FS K32 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865264/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS K4",
    "generalInformation": {
      "name": "S282 UC FS K4",
      "orderCode": "11865258",
      "ean": "8012542452836",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - K - 4 ampere",
      "longDescription": "S282 UC FS K4 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865258/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS K40",
    "generalInformation": {
      "name": "S282 UC FS K40",
      "orderCode": "11865417",
      "ean": "8012542339137",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - K - 40 ampere",
      "longDescription": "S282 UC FS K40 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865417/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS K50",
    "generalInformation": {
      "name": "S282 UC FS K50",
      "orderCode": "11865999",
      "ean": "8012542897132",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - K - 50 ampere",
      "longDescription": "S282 UC FS K50 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.070 m",
      "netHeight": "0.085 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 50,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865999/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS K6",
    "generalInformation": {
      "name": "S282 UC FS K6",
      "orderCode": "11865259",
      "ean": "8012542337539",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - K - 6 ampere",
      "longDescription": "S282 UC FS K6 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 6,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865259/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS K63",
    "generalInformation": {
      "name": "S282 UC FS K63",
      "orderCode": "11865265",
      "ean": "8012542335931",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - K - 63 ampere",
      "longDescription": "S282 UC FS K63 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 63,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865265/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS K8",
    "generalInformation": {
      "name": "S282 UC FS K8",
      "orderCode": "11865260",
      "ean": "8012542452430",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - K - 8 ampere",
      "longDescription": "S282 UC FS K8 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865260/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS Z0,5",
    "generalInformation": {
      "name": "S282 UC FS Z0,5",
      "orderCode": "11865276",
      "ean": "8012542516439",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - Z - 0.5 ampere",
      "longDescription": "S282 UC FS Z0,5 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 0,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865276/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS Z1",
    "generalInformation": {
      "name": "S282 UC FS Z1",
      "orderCode": "11865277",
      "ean": "8012542053330",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - Z - 1 ampere",
      "longDescription": "S282 UC FS Z1 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 15 kA(230 V) 15 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS Z1,6",
    "generalInformation": {
      "name": "S282 UC FS Z1,6",
      "orderCode": "11865278",
      "ean": "8012542053231",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - Z - 1.6 ampere",
      "longDescription": "S282 UC FS Z1,6 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865278/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS Z2",
    "generalInformation": {
      "name": "S282 UC FS Z2",
      "orderCode": "11865279",
      "ean": "8012542558835",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - Z - 2 ampere",
      "longDescription": "S282 UC FS Z2 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 2,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865279/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS Z3",
    "generalInformation": {
      "name": "S282 UC FS Z3",
      "orderCode": "11865280",
      "ean": "8012542558538",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - Z - 3 ampere",
      "longDescription": "S282 UC FS Z3 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 3,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865280/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 UC FS Z4",
    "generalInformation": {
      "name": "S282 UC FS Z4",
      "orderCode": "11865281",
      "ean": "8012542558132",
      "catalogDescription": "Miniature Circuit Breaker - S280 UC FS - 2P - Z - 4 ampere",
      "longDescription": "S282 UC FS Z4 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/SK0326B91_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0184B92_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA151241_400x400.jpg",
      "https://cdn.productimages.abb.com/SK0187B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0186B92_720x540.jpg",
      "https://cdn.productimages.abb.com/SK0325B91_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.281 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 4,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.281 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865281/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S282 Z20 FS",
    "generalInformation": {
      "name": "S282 Z20 FS",
      "orderCode": "11865452",
      "ean": "8012542340430",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 2P - Z - 20 ampere",
      "longDescription": "S282 Z20 FS Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.035 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "Z",
      "ratedCurrent": 20,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11865452/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 C10 FS",
    "generalInformation": {
      "name": "S283 C10 FS",
      "orderCode": "11864380",
      "ean": "8012542339830",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - C - 10 ampere",
      "longDescription": "S283 C10 FS Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864380/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 C20 FS",
    "generalInformation": {
      "name": "S283 C20 FS",
      "orderCode": "11864358",
      "ean": "8012542339731",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - C - 20 ampere",
      "longDescription": "S283 C20 FS Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.070 m",
      "netHeight": "0.085 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864358/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 C25 FS",
    "generalInformation": {
      "name": "S283 C25 FS",
      "orderCode": "11864366",
      "ean": "",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - C - 25 ampere",
      "longDescription": "S283 C25 FS Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864366/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 C32 FS",
    "generalInformation": {
      "name": "S283 C32 FS",
      "orderCode": "11866369",
      "ean": "8012542358831",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - C - 32 ampere",
      "longDescription": "S283 C32 FS  Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 20 kA(230 V) 20 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11866369/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 C6 FS",
    "generalInformation": {
      "name": "S283 C6 FS",
      "orderCode": "11866285",
      "ean": "8012542341338",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - C - 6 ampere",
      "longDescription": "S283 C6 FS Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11866285/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 C8 FS",
    "generalInformation": {
      "name": "S283 C8 FS",
      "orderCode": "11864381",
      "ean": "8012542339939",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - C - 8 ampere",
      "longDescription": "S283 C8 FS Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11864381/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 FS K0,5",
    "generalInformation": {
      "name": "S283 FS K0,5",
      "orderCode": "11866269",
      "ean": "8012542340232",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - K - 0.5 ampere",
      "longDescription": "S283 FS K0,5 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11866269/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 FS K1",
    "generalInformation": {
      "name": "S283 FS K1",
      "orderCode": "11866270",
      "ean": "8012542340133",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - K - 1 ampere",
      "longDescription": "S283 FS K1 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11866270/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 FS K1,6",
    "generalInformation": {
      "name": "S283 FS K1,6",
      "orderCode": "11866271",
      "ean": "8012542340034",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - K - 1.6 ampere",
      "longDescription": "S283 FS K1,6 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11866271/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 FS K10",
    "generalInformation": {
      "name": "S283 FS K10",
      "orderCode": "11866277",
      "ean": "8012542373933",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - K - 10 ampere",
      "longDescription": "S283 FS K10 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11866277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 FS K16",
    "generalInformation": {
      "name": "S283 FS K16",
      "orderCode": "11866278",
      "ean": "8012542373834",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - K - 16 ampere",
      "longDescription": "S283 FS K16 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11866278/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 FS K2",
    "generalInformation": {
      "name": "S283 FS K2",
      "orderCode": "11866272",
      "ean": "8012542341130",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - K - 2 ampere",
      "longDescription": "S283 FS K2 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11866272/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 FS K20",
    "generalInformation": {
      "name": "S283 FS K20",
      "orderCode": "11866279",
      "ean": "8012542373735",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - K - 20 ampere",
      "longDescription": "S283 FS K20 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11866279/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 FS K25",
    "generalInformation": {
      "name": "S283 FS K25",
      "orderCode": "11866280",
      "ean": "8012542373636",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - K - 25 ampere",
      "longDescription": "S283 FS K25 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11866280/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 FS K3",
    "generalInformation": {
      "name": "S283 FS K3",
      "orderCode": "11866273",
      "ean": "8012542341031",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - K - 3 ampere",
      "longDescription": "S283 FS K3 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11866273/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 FS K32",
    "generalInformation": {
      "name": "S283 FS K32",
      "orderCode": "11866281",
      "ean": "8012542340737",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - K - 32 ampere",
      "longDescription": "S283 FS K32 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.070 m",
      "netHeight": "0.085 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(230 V) 10 kA(400 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11866281/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S283 FS K4",
    "generalInformation": {
      "name": "S283 FS K4",
      "orderCode": "11866274",
      "ean": "8012542340836",
      "catalogDescription": "Miniature Circuit Breaker - S280 FS - 3P - K - 4 ampere",
      "longDescription": "S283 FS K4 Miniature Circuit Breaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021174S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA017128_400x400.jpg",
      "https://cdn.productimages.abb.com/9IBA204799_720x540.jpg",
      "https://cdn.productimages.abb.com/2CCC404167F0001_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA010025_400x400.jpg"
    ],
    "dimensions": {
      "netLength": "0.058 m",
      "netHeight": "0.090 m",
      "netWidth": "0.053 m",
      "netWeight": "0.411 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 3,
      "numberOfProtectPoles": 3,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.411 kg",
      "powerLoss": "",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 25 kA(230 V) 25 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²Flexible 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/11866274/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  }
]
