[
  {
    "title": "ABB S451M-D6",
    "generalInformation": {
      "name": "S451M-D6",
      "orderCode": "2CCS471001R0061",
      "ean": "7612270105632",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - D - 6 ampere",
      "longDescription": "S451M-D6  Miniature Circuit Breaker  1 Pole  D Characteristic  6A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404009F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 6,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "1.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0061/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-D63",
    "generalInformation": {
      "name": "S451M-D63",
      "orderCode": "2CCS471001R0631",
      "ean": "7612270105731",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - D - 63 ampere",
      "longDescription": "S451M-D63  Miniature Circuit Breaker  1 Pole  D Characteristic  63A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404009F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 63,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "5.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0631/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-D8",
    "generalInformation": {
      "name": "S451M-D8",
      "orderCode": "2CCS471001R0081",
      "ean": "7612270105649",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - D - 8 ampere",
      "longDescription": "S451M-D8  Miniature Circuit Breaker  1 Pole  D Characteristic  8A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404009F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 8,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "1.9 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0081/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K0.5",
    "generalInformation": {
      "name": "S451M-K0.5",
      "orderCode": "2CCS471001R0157",
      "ean": "7612270105748",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 0.5 ampere",
      "longDescription": "S451M-K0.5  Miniature Circuit Breaker  1 Pole  K Characteristic  0,5A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "1.2 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0157/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K1",
    "generalInformation": {
      "name": "S451M-K1",
      "orderCode": "2CCS471001R0217",
      "ean": "7612270105755",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 1 ampere",
      "longDescription": "S451M-K1  Miniature Circuit Breaker  1 Pole  K Characteristic  1A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "1.5 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0217/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K1.6",
    "generalInformation": {
      "name": "S451M-K1.6",
      "orderCode": "2CCS471001R0257",
      "ean": "7612270105762",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 1.6 ampere",
      "longDescription": "S451M-K1.6  Miniature Circuit Breaker  1 Pole  K Characteristic  1,6A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "1.5 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K10",
    "generalInformation": {
      "name": "S451M-K10",
      "orderCode": "2CCS471001R0427",
      "ean": "7612270105823",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 10 ampere",
      "longDescription": "S451M-K10  Miniature Circuit Breaker  1 Pole  K Characteristic  10A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "1.7 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0427/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K13",
    "generalInformation": {
      "name": "S451M-K13",
      "orderCode": "2CCS471001R0447",
      "ean": "7612270105830",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 13 ampere",
      "longDescription": "S451M-K13  Miniature Circuit Breaker  1 Pole  K Characteristic  13A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 13,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "2.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0447/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K16",
    "generalInformation": {
      "name": "S451M-K16",
      "orderCode": "2CCS471001R0467",
      "ean": "7612270105847",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 16 ampere",
      "longDescription": "S451M-K16  Miniature Circuit Breaker  1 Pole  K Characteristic  16A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "2.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0467/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K2",
    "generalInformation": {
      "name": "S451M-K2",
      "orderCode": "2CCS471001R0277",
      "ean": "7612270105779",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 2 ampere",
      "longDescription": "S451M-K2  Miniature Circuit Breaker  1 Pole  K Characteristic  2A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "1.7 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K20",
    "generalInformation": {
      "name": "S451M-K20",
      "orderCode": "2CCS471001R0487",
      "ean": "7612270105854",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 20 ampere",
      "longDescription": "S451M-K20  Miniature Circuit Breaker  1 Pole  K Characteristic  20A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "2.9 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0487/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K25",
    "generalInformation": {
      "name": "S451M-K25",
      "orderCode": "2CCS471001R0517",
      "ean": "7612270105861",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 25 ampere",
      "longDescription": "S451M-K25  Miniature Circuit Breaker  1 Pole  K Characteristic  25A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "3.3 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0517/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K3",
    "generalInformation": {
      "name": "S451M-K3",
      "orderCode": "2CCS471001R0317",
      "ean": "7612270105786",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 3 ampere",
      "longDescription": "S451M-K3  Miniature Circuit Breaker  1 Pole  K Characteristic  3A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "1.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K32",
    "generalInformation": {
      "name": "S451M-K32",
      "orderCode": "2CCS471001R0537",
      "ean": "7612270105878",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 32 ampere",
      "longDescription": "S451M-K32  Miniature Circuit Breaker  1 Pole  K Characteristic  32A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "3.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0537/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K4",
    "generalInformation": {
      "name": "S451M-K4",
      "orderCode": "2CCS471001R0337",
      "ean": "7612270105793",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 4 ampere",
      "longDescription": "S451M-K4  Miniature Circuit Breaker  1 Pole  K Characteristic  4A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "2.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K40",
    "generalInformation": {
      "name": "S451M-K40",
      "orderCode": "2CCS471001R0557",
      "ean": "7612270105885",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 40 ampere",
      "longDescription": "S451M-K40  Miniature Circuit Breaker  1 Pole  K Characteristic  40A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "4.5 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0557/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K50",
    "generalInformation": {
      "name": "S451M-K50",
      "orderCode": "2CCS471001R0577",
      "ean": "7612270105892",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 50 ampere",
      "longDescription": "S451M-K50  Miniature Circuit Breaker  1 Pole  K Characteristic  50A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 50,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "5.3 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0577/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K6",
    "generalInformation": {
      "name": "S451M-K6",
      "orderCode": "2CCS471001R0377",
      "ean": "7612270105809",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 6 ampere",
      "longDescription": "S451M-K6  Miniature Circuit Breaker  1 Pole  K Characteristic  6A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 6,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "2.9 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0377/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K63",
    "generalInformation": {
      "name": "S451M-K63",
      "orderCode": "2CCS471001R0597",
      "ean": "7612270105908",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 63 ampere",
      "longDescription": "S451M-K63  Miniature Circuit Breaker  1 Pole  K Characteristic  63A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 63,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "5.9 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0597/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S451M-K8",
    "generalInformation": {
      "name": "S451M-K8",
      "orderCode": "2CCS471001R0407",
      "ean": "7612270105816",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 1P - K - 8 ampere",
      "longDescription": "S451M-K8  Miniature Circuit Breaker  1 Pole  K Characteristic  8A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404010F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "142 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "240 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "142 g",
      "powerLoss": "2.7 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS471001R0407/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-B10",
    "generalInformation": {
      "name": "S452E-B10",
      "orderCode": "2CCS452001R0105",
      "ean": "7612270105922",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - B - 10 ampere",
      "longDescription": "S452E-B10  Miniature Circuit Breaker  2 Poles  B Characteristic  10A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404003F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "2.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-B13",
    "generalInformation": {
      "name": "S452E-B13",
      "orderCode": "2CCS452001R0135",
      "ean": "7612270105939",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - B - 13 ampere",
      "longDescription": "S452E-B13  Miniature Circuit Breaker  2 Poles  B Characteristic  13A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404003F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-B16",
    "generalInformation": {
      "name": "S452E-B16",
      "orderCode": "2CCS452001R0165",
      "ean": "7612270105946",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - B - 16 ampere",
      "longDescription": "S452E-B16  Miniature Circuit Breaker  2 Poles  B Characteristic  16A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404003F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-B20",
    "generalInformation": {
      "name": "S452E-B20",
      "orderCode": "2CCS452001R0205",
      "ean": "7612270105953",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - B - 20 ampere",
      "longDescription": "S452E-B20  Miniature Circuit Breaker  2 Poles  B Characteristic  20A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404003F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.2 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-B25",
    "generalInformation": {
      "name": "S452E-B25",
      "orderCode": "2CCS452001R0255",
      "ean": "7612270105960",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - B - 25 ampere",
      "longDescription": "S452E-B25  Miniature Circuit Breaker  2 Poles  B Characteristic  25A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404003F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-B32",
    "generalInformation": {
      "name": "S452E-B32",
      "orderCode": "2CCS452001R0325",
      "ean": "7612270105977",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - B - 32 ampere",
      "longDescription": "S452E-B32  Miniature Circuit Breaker  2 Poles  B Characteristic  32A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404003F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "5.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-B40",
    "generalInformation": {
      "name": "S452E-B40",
      "orderCode": "2CCS452001R0405",
      "ean": "7612270105984",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - B - 40 ampere",
      "longDescription": "S452E-B40  Miniature Circuit Breaker  2 Poles  B Characteristic  40A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404003F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "8.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-B50",
    "generalInformation": {
      "name": "S452E-B50",
      "orderCode": "2CCS452001R0505",
      "ean": "7612270105991",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - B - 50 ampere",
      "longDescription": "S452E-B50  Miniature Circuit Breaker  2 Poles  B Characteristic  50A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404003F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "8.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-B6",
    "generalInformation": {
      "name": "S452E-B6",
      "orderCode": "2CCS452001R0065",
      "ean": "7612270105915",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - B - 6 ampere",
      "longDescription": "S452E-B6  Miniature Circuit Breaker  2 Poles  B Characteristic  6A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404003F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-B63",
    "generalInformation": {
      "name": "S452E-B63",
      "orderCode": "2CCS452001R0635",
      "ean": "7612270106004",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - B - 63 ampere",
      "longDescription": "S452E-B63  Miniature Circuit Breaker  2 Poles  B Characteristic  63A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404003F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "11.2 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-B8",
    "generalInformation": {
      "name": "S452E-B8",
      "orderCode": "2CCS452001R0085",
      "ean": "7612270108701",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - B - 8 ampere",
      "longDescription": "S452E-B8  Miniature Circuit Breaker  2 Poles  B Characteristic  8A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404003F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 8,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0085/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-C10",
    "generalInformation": {
      "name": "S452E-C10",
      "orderCode": "2CCS452001R0104",
      "ean": "7612270106035",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - C - 10 ampere",
      "longDescription": "S452E-C10  Miniature Circuit Breaker  2 Poles  C Characteristic  10A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404004F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "2.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-C13",
    "generalInformation": {
      "name": "S452E-C13",
      "orderCode": "2CCS452001R0134",
      "ean": "7612270106042",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - C - 13 ampere",
      "longDescription": "S452E-C13  Miniature Circuit Breaker  2 Poles  C Characteristic  13A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404004F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-C16",
    "generalInformation": {
      "name": "S452E-C16",
      "orderCode": "2CCS452001R0164",
      "ean": "7612270106059",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - C - 16 ampere",
      "longDescription": "S452E-C16  Miniature Circuit Breaker  2 Poles  C Characteristic  16A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404004F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-C20",
    "generalInformation": {
      "name": "S452E-C20",
      "orderCode": "2CCS452001R0204",
      "ean": "7612270106066",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - C - 20 ampere",
      "longDescription": "S452E-C20  Miniature Circuit Breaker  2 Poles  C Characteristic  20A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404004F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.2 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-C25",
    "generalInformation": {
      "name": "S452E-C25",
      "orderCode": "2CCS452001R0254",
      "ean": "7612270106073",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - C - 25 ampere",
      "longDescription": "S452E-C25  Miniature Circuit Breaker  2 Poles  C Characteristic  25A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404004F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-C32",
    "generalInformation": {
      "name": "S452E-C32",
      "orderCode": "2CCS452001R0324",
      "ean": "7612270106080",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - C - 32 ampere",
      "longDescription": "S452E-C32  Miniature Circuit Breaker  2 Poles  C Characteristic  32A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404004F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "5.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-C40",
    "generalInformation": {
      "name": "S452E-C40",
      "orderCode": "2CCS452001R0404",
      "ean": "7612270106097",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - C - 40 ampere",
      "longDescription": "S452E-C40  Miniature Circuit Breaker  2 Poles  C Characteristic  40A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404004F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "8.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0404/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-C50",
    "generalInformation": {
      "name": "S452E-C50",
      "orderCode": "2CCS452001R0504",
      "ean": "7612270106103",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - C - 50 ampere",
      "longDescription": "S452E-C50  Miniature Circuit Breaker  2 Poles  C Characteristic  50A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404004F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 50,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "8.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0504/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-C6",
    "generalInformation": {
      "name": "S452E-C6",
      "orderCode": "2CCS452001R0064",
      "ean": "7612270106011",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - C - 6 ampere",
      "longDescription": "S452E-C6  Miniature Circuit Breaker  2 Poles  C Characteristic  6A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404004F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-C63",
    "generalInformation": {
      "name": "S452E-C63",
      "orderCode": "2CCS452001R0634",
      "ean": "7612270106110",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - C - 63 ampere",
      "longDescription": "S452E-C63  Miniature Circuit Breaker  2 Poles  C Characteristic  63A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404004F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 63,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "11.2 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0634/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452E-C8",
    "generalInformation": {
      "name": "S452E-C8",
      "orderCode": "2CCS452001R0084",
      "ean": "7612270106028",
      "catalogDescription": "Miniature Circuit Breaker - S450E - 2P - C - 8 ampere",
      "longDescription": "S452E-C8  Miniature Circuit Breaker  2 Poles  C Characteristic  8A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404004F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS452001R0084/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-B10",
    "generalInformation": {
      "name": "S452M-B10",
      "orderCode": "2CCS472001R0105",
      "ean": "7612270106141",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - B - 10 ampere",
      "longDescription": "S452M-B10  Miniature Circuit Breaker  2 Poles  B Characteristic  10A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404011F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "2.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-B13",
    "generalInformation": {
      "name": "S452M-B13",
      "orderCode": "2CCS472001R0135",
      "ean": "7612270106158",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - B - 13 ampere",
      "longDescription": "S452M-B13  Miniature Circuit Breaker  2 Poles  B Characteristic  13A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404011F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-B16",
    "generalInformation": {
      "name": "S452M-B16",
      "orderCode": "2CCS472001R0165",
      "ean": "7612270106165",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - B - 16 ampere",
      "longDescription": "S452M-B16  Miniature Circuit Breaker  2 Poles  B Characteristic  16A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404011F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-B20",
    "generalInformation": {
      "name": "S452M-B20",
      "orderCode": "2CCS472001R0205",
      "ean": "7612270106172",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - B - 20 ampere",
      "longDescription": "S452M-B20  Miniature Circuit Breaker  2 Poles  B Characteristic  20A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404011F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.2 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-B25",
    "generalInformation": {
      "name": "S452M-B25",
      "orderCode": "2CCS472001R0255",
      "ean": "7612270106189",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - B - 25 ampere",
      "longDescription": "S452M-B25  Miniature Circuit Breaker  2 Poles  B Characteristic  25A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404011F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-B32",
    "generalInformation": {
      "name": "S452M-B32",
      "orderCode": "2CCS472001R0325",
      "ean": "7612270106196",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - B - 32 ampere",
      "longDescription": "S452M-B32  Miniature Circuit Breaker  2 Poles  B Characteristic  32A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404011F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "5.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-B4",
    "generalInformation": {
      "name": "S452M-B4",
      "orderCode": "2CCS472001R0045",
      "ean": "7612270106127",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - B - 4 ampere",
      "longDescription": "Miniature circuit breaker 2P,B,4A,10kA SMISSLINE CLASSIC",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404011F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "94.5 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 4,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0045/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-B40",
    "generalInformation": {
      "name": "S452M-B40",
      "orderCode": "2CCS472001R0405",
      "ean": "7612270106202",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - B - 40 ampere",
      "longDescription": "S452M-B40  Miniature Circuit Breaker  2 Poles  B Characteristic  40A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404011F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "8.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-B50",
    "generalInformation": {
      "name": "S452M-B50",
      "orderCode": "2CCS472001R0505",
      "ean": "7612270106219",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - B - 50 ampere",
      "longDescription": "S452M-B50  Miniature Circuit Breaker  2 Poles  B Characteristic  50A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404011F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "8.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-B6",
    "generalInformation": {
      "name": "S452M-B6",
      "orderCode": "2CCS472001R0065",
      "ean": "7612270106134",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - B - 6 ampere",
      "longDescription": "S452M-B6  Miniature Circuit Breaker  2 Poles  B Characteristic  6A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404011F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-B63",
    "generalInformation": {
      "name": "S452M-B63",
      "orderCode": "2CCS472001R0635",
      "ean": "7612270106226",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - B - 63 ampere",
      "longDescription": "S452M-B63  Miniature Circuit Breaker  2 Poles  B Characteristic  63A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404011F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "11.2 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-B8",
    "generalInformation": {
      "name": "S452M-B8",
      "orderCode": "2CCS472001R0085",
      "ean": "7612270108671",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - B - 8 ampere",
      "longDescription": "S452M-B8  Miniature Circuit Breaker  2 Poles  B Characteristic  8A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404011F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "B",
      "ratedCurrent": 8,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0085/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C0.5",
    "generalInformation": {
      "name": "S452M-C0.5",
      "orderCode": "2CCS472001R0984",
      "ean": "7612270106233",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 0.5 ampere",
      "longDescription": "S452M-C0.5  Miniature Circuit Breaker  2 Poles  C Characteristic  0,5A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 0,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "2.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0984/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C1",
    "generalInformation": {
      "name": "S452M-C1",
      "orderCode": "2CCS472001R0014",
      "ean": "7612270106240",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 1 ampere",
      "longDescription": "S452M-C1  Miniature Circuit Breaker  2 Poles  C Characteristic  1A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0014/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C1.6",
    "generalInformation": {
      "name": "S452M-C1.6",
      "orderCode": "2CCS472001R0974",
      "ean": "7612270106257",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 1.6 ampere",
      "longDescription": "S452M-C1.6  Miniature Circuit Breaker  2 Poles  C Characteristic  1,6A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.2 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0974/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C10",
    "generalInformation": {
      "name": "S452M-C10",
      "orderCode": "2CCS472001R0104",
      "ean": "7612270106318",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 10 ampere",
      "longDescription": "S452M-C10  Miniature Circuit Breaker  2 Poles  C Characteristic  10A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "2.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 4,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C13",
    "generalInformation": {
      "name": "S452M-C13",
      "orderCode": "2CCS472001R0134",
      "ean": "7612270106325",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 13 ampere",
      "longDescription": "S452M-C13  Miniature Circuit Breaker  2 Poles  C Characteristic  13A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C16",
    "generalInformation": {
      "name": "S452M-C16",
      "orderCode": "2CCS472001R0164",
      "ean": "7612270106332",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 16 ampere",
      "longDescription": "S452M-C16  Miniature Circuit Breaker  2 Poles  C Characteristic  16A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 4,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C2",
    "generalInformation": {
      "name": "S452M-C2",
      "orderCode": "2CCS472001R0024",
      "ean": "7612270106264",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 2 ampere",
      "longDescription": "S452M-C2  Miniature Circuit Breaker  2 Poles  C Characteristic  2A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C20",
    "generalInformation": {
      "name": "S452M-C20",
      "orderCode": "2CCS472001R0204",
      "ean": "7612270106349",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 20 ampere",
      "longDescription": "S452M-C20  Miniature Circuit Breaker  2 Poles  C Characteristic  20A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.2 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C25",
    "generalInformation": {
      "name": "S452M-C25",
      "orderCode": "2CCS472001R0254",
      "ean": "7612270106356",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 25 ampere",
      "longDescription": "S452M-C25  Miniature Circuit Breaker  2 Poles  C Characteristic  25A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 4,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C3",
    "generalInformation": {
      "name": "S452M-C3",
      "orderCode": "2CCS472001R0034",
      "ean": "7612270106271",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 3 ampere",
      "longDescription": "S452M-C3  Miniature Circuit Breaker  2 Poles  C Characteristic  3A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 3,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "2.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0034/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C32",
    "generalInformation": {
      "name": "S452M-C32",
      "orderCode": "2CCS472001R0324",
      "ean": "7612270106363",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 32 ampere",
      "longDescription": "S452M-C32  Miniature Circuit Breaker  2 Poles  C Characteristic  32A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "5.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C4",
    "generalInformation": {
      "name": "S452M-C4",
      "orderCode": "2CCS472001R0044",
      "ean": "7612270106288",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 4 ampere",
      "longDescription": "S452M-C4  Miniature Circuit Breaker  2 Poles  C Characteristic  4A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C40",
    "generalInformation": {
      "name": "S452M-C40",
      "orderCode": "2CCS472001R0404",
      "ean": "7612270106370",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 40 ampere",
      "longDescription": "S452M-C40  Miniature Circuit Breaker  2 Poles  C Characteristic  40A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "8.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0404/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C50",
    "generalInformation": {
      "name": "S452M-C50",
      "orderCode": "2CCS472001R0504",
      "ean": "7612270106387",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 50 ampere",
      "longDescription": "S452M-C50  Miniature Circuit Breaker  2 Poles  C Characteristic  50A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 50,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "8.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0504/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C6",
    "generalInformation": {
      "name": "S452M-C6",
      "orderCode": "2CCS472001R0064",
      "ean": "7612270106295",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 6 ampere",
      "longDescription": "S452M-C6  Miniature Circuit Breaker  2 Poles  C Characteristic  6A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C63",
    "generalInformation": {
      "name": "S452M-C63",
      "orderCode": "2CCS472001R0634",
      "ean": "7612270106394",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 63 ampere",
      "longDescription": "S452M-C63  Miniature Circuit Breaker  2 Poles  C Characteristic  63A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 63,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "11.2 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0634/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-C8",
    "generalInformation": {
      "name": "S452M-C8",
      "orderCode": "2CCS472001R0084",
      "ean": "7612270106301",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - C - 8 ampere",
      "longDescription": "S452M-C8  Miniature Circuit Breaker  2 Poles  C Characteristic  8A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404012F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0084/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-D10",
    "generalInformation": {
      "name": "S452M-D10",
      "orderCode": "2CCS472001R0101",
      "ean": "7612270106424",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - D - 10 ampere",
      "longDescription": "S452M-D10  Miniature Circuit Breaker  2 Poles  D Characteristic  10A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404013F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 10,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "2.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0101/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-D13",
    "generalInformation": {
      "name": "S452M-D13",
      "orderCode": "2CCS472001R0131",
      "ean": "7612270106431",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - D - 13 ampere",
      "longDescription": "S452M-D13  Miniature Circuit Breaker  2 Poles  D Characteristic  13A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404013F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 13,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0131/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-D16",
    "generalInformation": {
      "name": "S452M-D16",
      "orderCode": "2CCS472001R0161",
      "ean": "7612270106448",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - D - 16 ampere",
      "longDescription": "S452M-D16  Miniature Circuit Breaker  2 Poles  D Characteristic  16A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404013F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 16,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0161/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-D20",
    "generalInformation": {
      "name": "S452M-D20",
      "orderCode": "2CCS472001R0201",
      "ean": "7612270106455",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - D - 20 ampere",
      "longDescription": "S452M-D20  Miniature Circuit Breaker  2 Poles  D Characteristic  20A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404013F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 20,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.2 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0201/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-D25",
    "generalInformation": {
      "name": "S452M-D25",
      "orderCode": "2CCS472001R0251",
      "ean": "7612270106462",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - D - 25 ampere",
      "longDescription": "S452M-D25  Miniature Circuit Breaker  2 Poles  D Characteristic  25A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404013F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 25,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0251/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-D32",
    "generalInformation": {
      "name": "S452M-D32",
      "orderCode": "2CCS472001R0321",
      "ean": "7612270106479",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - D - 32 ampere",
      "longDescription": "S452M-D32  Miniature Circuit Breaker  2 Poles  D Characteristic  32A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404013F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 32,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "5.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0321/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-D40",
    "generalInformation": {
      "name": "S452M-D40",
      "orderCode": "2CCS472001R0401",
      "ean": "7612270106486",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - D - 40 ampere",
      "longDescription": "S452M-D40  Miniature Circuit Breaker  2 Poles  D Characteristic  40A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404013F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 40,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "8.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0401/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-D50",
    "generalInformation": {
      "name": "S452M-D50",
      "orderCode": "2CCS472001R0501",
      "ean": "7612270106493",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - D - 50 ampere",
      "longDescription": "S452M-D50  Miniature Circuit Breaker  2 Poles  D Characteristic  50A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404013F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 50,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "8.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0501/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-D6",
    "generalInformation": {
      "name": "S452M-D6",
      "orderCode": "2CCS472001R0061",
      "ean": "7612270106400",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - D - 6 ampere",
      "longDescription": "S452M-D6  Miniature Circuit Breaker  2 Poles  D Characteristic  6A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404013F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 6,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0061/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-D63",
    "generalInformation": {
      "name": "S452M-D63",
      "orderCode": "2CCS472001R0631",
      "ean": "7612270106509",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - D - 63 ampere",
      "longDescription": "S452M-D63  Miniature Circuit Breaker  2 Poles  D Characteristic  63A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404013F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 63,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "11.2 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0631/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-D8",
    "generalInformation": {
      "name": "S452M-D8",
      "orderCode": "2CCS472001R0081",
      "ean": "7612270106417",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - D - 8 ampere",
      "longDescription": "S452M-D8  Miniature Circuit Breaker  2 Poles  D Characteristic  8A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404013F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "D",
      "ratedCurrent": 8,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0081/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K0.5",
    "generalInformation": {
      "name": "S452M-K0.5",
      "orderCode": "2CCS472001R0157",
      "ean": "7612270106516",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 0.5 ampere",
      "longDescription": "S452M-K0.5  Miniature Circuit Breaker  2 Poles  K Characteristic  0,5A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "2.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0157/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K1",
    "generalInformation": {
      "name": "S452M-K1",
      "orderCode": "2CCS472001R0217",
      "ean": "7612270106523",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 1 ampere",
      "longDescription": "S452M-K1  Miniature Circuit Breaker  2 Poles  K Characteristic  1A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0217/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K1.6",
    "generalInformation": {
      "name": "S452M-K1.6",
      "orderCode": "2CCS472001R0257",
      "ean": "7612270106530",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 1.6 ampere",
      "longDescription": "S452M-K1.6  Miniature Circuit Breaker  2 Poles  K Characteristic  1,6A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K10",
    "generalInformation": {
      "name": "S452M-K10",
      "orderCode": "2CCS472001R0427",
      "ean": "7612270106592",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 10 ampere",
      "longDescription": "S452M-K10  Miniature Circuit Breaker  2 Poles  K Characteristic  10A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0427/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K13",
    "generalInformation": {
      "name": "S452M-K13",
      "orderCode": "2CCS472001R0447",
      "ean": "7612270106608",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 13 ampere",
      "longDescription": "S452M-K13  Miniature Circuit Breaker  2 Poles  K Characteristic  13A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 13,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "5.2 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0447/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K16",
    "generalInformation": {
      "name": "S452M-K16",
      "orderCode": "2CCS472001R0467",
      "ean": "7612270106615",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 16 ampere",
      "longDescription": "S452M-K16  Miniature Circuit Breaker  2 Poles  K Characteristic  16A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "4.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0467/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K2",
    "generalInformation": {
      "name": "S452M-K2",
      "orderCode": "2CCS472001R0277",
      "ean": "7612270106547",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 2 ampere",
      "longDescription": "S452M-K2  Miniature Circuit Breaker  2 Poles  K Characteristic  2A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K20",
    "generalInformation": {
      "name": "S452M-K20",
      "orderCode": "2CCS472001R0487",
      "ean": "7612270106622",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 20 ampere",
      "longDescription": "S452M-K20  Miniature Circuit Breaker  2 Poles  K Characteristic  20A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "5.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0487/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K25",
    "generalInformation": {
      "name": "S452M-K25",
      "orderCode": "2CCS472001R0517",
      "ean": "7612270106639",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 25 ampere",
      "longDescription": "S452M-K25  Miniature Circuit Breaker  2 Poles  K Characteristic  25A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "6.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0517/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K3",
    "generalInformation": {
      "name": "S452M-K3",
      "orderCode": "2CCS472001R0317",
      "ean": "7612270106554",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 3 ampere",
      "longDescription": "S452M-K3  Miniature Circuit Breaker  2 Poles  K Characteristic  3A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "3.2 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K32",
    "generalInformation": {
      "name": "S452M-K32",
      "orderCode": "2CCS472001R0537",
      "ean": "7612270106646",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 32 ampere",
      "longDescription": "S452M-K32  Miniature Circuit Breaker  2 Poles  K Characteristic  32A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "6.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0537/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K4",
    "generalInformation": {
      "name": "S452M-K4",
      "orderCode": "2CCS472001R0337",
      "ean": "7612270106561",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 4 ampere",
      "longDescription": "S452M-K4  Miniature Circuit Breaker  2 Poles  K Characteristic  4A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "4.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K40",
    "generalInformation": {
      "name": "S452M-K40",
      "orderCode": "2CCS472001R0557",
      "ean": "7612270106653",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 40 ampere",
      "longDescription": "S452M-K40  Miniature Circuit Breaker  2 Poles  K Characteristic  40A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "9 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0557/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K50",
    "generalInformation": {
      "name": "S452M-K50",
      "orderCode": "2CCS472001R0577",
      "ean": "7612270106660",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 50 ampere",
      "longDescription": "S452M-K50  Miniature Circuit Breaker  2 Poles  K Characteristic  50A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 50,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "10.6 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0577/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K6",
    "generalInformation": {
      "name": "S452M-K6",
      "orderCode": "2CCS472001R0377",
      "ean": "7612270106578",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 6 ampere",
      "longDescription": "S452M-K6  Miniature Circuit Breaker  2 Poles  K Characteristic  6A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 6,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "5.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0377/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K63",
    "generalInformation": {
      "name": "S452M-K63",
      "orderCode": "2CCS472001R0597",
      "ean": "7612270106677",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 63 ampere",
      "longDescription": "S452M-K63  Miniature Circuit Breaker  2 Poles  K Characteristic  63A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 63,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "11.8 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0597/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S452M-K8",
    "generalInformation": {
      "name": "S452M-K8",
      "orderCode": "2CCS472001R0407",
      "ean": "7612270106585",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 2P - K - 8 ampere",
      "longDescription": "S452M-K8  Miniature Circuit Breaker  2 Poles  K Characteristic  8A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404014F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "284 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 2,
      "numberOfProtectPoles": 2,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "284 g",
      "powerLoss": "5.4 W",
      "rateInsVol": "440 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Rigid 0 ... 25 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS472001R0407/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  }
]
