[
  {
    "title": "ABB S453M-D6",
    "generalInformation": {
      "name": "S453M-D6",
      "orderCode": "2CCS473001R0371",
      "ean": "7612270107179",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - D - 6 ampere",
      "longDescription": "S453M-D6  Miniature Circuit Breaker  3 Poles  D Characteristic  6A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404017F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "D",
      "ratedCurrent": 6,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "5.4 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0371/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-D63",
    "generalInformation": {
      "name": "S453M-D63",
      "orderCode": "2CCS473001R0591",
      "ean": "7612270107278",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - D - 63 ampere",
      "longDescription": "S453M-D63  Miniature Circuit Breaker  3 Poles  D Characteristic  63A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404017F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "D",
      "ratedCurrent": 63,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "16.8 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0591/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-D63NP",
    "generalInformation": {
      "name": "S453M-D63NP",
      "orderCode": "2CCS473103R0631",
      "ean": "7612270107773",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - D - 63 ampere",
      "longDescription": "S453M-D63NP  Miniature Circuit Breaker  4 Poles  NAD  63A  6000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404021F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "D",
      "ratedCurrent": 63,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "22.4 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0631/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-D8",
    "generalInformation": {
      "name": "S453M-D8",
      "orderCode": "2CCS473001R0401",
      "ean": "7612270107186",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - D - 8 ampere",
      "longDescription": "S453M-D8  Miniature Circuit Breaker  3 Poles  D Characteristic  8A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404017F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "D",
      "ratedCurrent": 8,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "5.7 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0401/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K0.5",
    "generalInformation": {
      "name": "S453M-K0.5",
      "orderCode": "2CCS473001R0157",
      "ean": "7612270107285",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 0.5 ampere",
      "longDescription": "S453M-K0.5  Miniature Circuit Breaker  3 Poles  K Characteristic  0,5A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "3.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0157/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K0.5NP",
    "generalInformation": {
      "name": "S453M-K0.5NP",
      "orderCode": "2CCS473103R0157",
      "ean": "7612270107780",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 0.5 ampere",
      "longDescription": "S453M-K0.5NP  Miniature Circuit Breaker  4 Poles  NAK  0,5A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "4.8 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0157/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K1",
    "generalInformation": {
      "name": "S453M-K1",
      "orderCode": "2CCS473001R0217",
      "ean": "7612270107292",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 1 ampere",
      "longDescription": "S453M-K1  Miniature Circuit Breaker  3 Poles  K Characteristic  1A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "4.5 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0217/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K1,6NP",
    "generalInformation": {
      "name": "S453M-K1,6NP",
      "orderCode": "2CCS473103R0257",
      "ean": "7612270107803",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 16 ampere",
      "longDescription": "S453M-K1.6NP  Miniature Circuit Breaker  4 Poles  NAK  1,6A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K1.6",
    "generalInformation": {
      "name": "S453M-K1.6",
      "orderCode": "2CCS473001R0257",
      "ean": "7612270107308",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 1.6 ampere",
      "longDescription": "S453M-K1.6  Miniature Circuit Breaker  3 Poles  K Characteristic  1,6A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "4.5 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K10",
    "generalInformation": {
      "name": "S453M-K10",
      "orderCode": "2CCS473001R0427",
      "ean": "7612270107360",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 10 ampere",
      "longDescription": "S453M-K10  Miniature Circuit Breaker  3 Poles  K Characteristic  10A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "5.1 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0427/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K10NP",
    "generalInformation": {
      "name": "S453M-K10NP",
      "orderCode": "2CCS473103R0427",
      "ean": "7612270107865",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 10 ampere",
      "longDescription": "S453M-K10NP  Miniature Circuit Breaker  4 Poles  NAK  10A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "6.8 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0427/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K13",
    "generalInformation": {
      "name": "S453M-K13",
      "orderCode": "2CCS473001R0447",
      "ean": "7612270107377",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 13 ampere",
      "longDescription": "S453M-K13  Miniature Circuit Breaker  3 Poles  K Characteristic  13A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 13,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "7.8 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0447/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K13NP",
    "generalInformation": {
      "name": "S453M-K13NP",
      "orderCode": "2CCS473103R0447",
      "ean": "7612270107872",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 13 ampere",
      "longDescription": "S453M-K13NP  Miniature Circuit Breaker  4 Poles  NAK  13A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 13,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "10.4 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0447/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K16",
    "generalInformation": {
      "name": "S453M-K16",
      "orderCode": "2CCS473001R0467",
      "ean": "7612270107384",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 16 ampere",
      "longDescription": "S453M-K16  Miniature Circuit Breaker  3 Poles  K Characteristic  16A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "7.2 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0467/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K16NP",
    "generalInformation": {
      "name": "S453M-K16NP",
      "orderCode": "2CCS473103R0467",
      "ean": "7612270107889",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 16 ampere",
      "longDescription": "S453M-K16NP  Miniature Circuit Breaker  4 Poles  NAK  16A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "9.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0467/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K1NP",
    "generalInformation": {
      "name": "S453M-K1NP",
      "orderCode": "2CCS473103R0217",
      "ean": "7612270107797",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 1 ampere",
      "longDescription": "S453M-K1NP  Miniature Circuit Breaker  4 Poles  NAK  1A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0217/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K2",
    "generalInformation": {
      "name": "S453M-K2",
      "orderCode": "2CCS473001R0277",
      "ean": "7612270107315",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 2 ampere",
      "longDescription": "S453M-K2  Miniature Circuit Breaker  3 Poles  K Characteristic  2A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "5.1 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K20",
    "generalInformation": {
      "name": "S453M-K20",
      "orderCode": "2CCS473001R0487",
      "ean": "7612270107391",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 20 ampere",
      "longDescription": "S453M-K20  Miniature Circuit Breaker  3 Poles  K Characteristic  20A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "8.7 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0487/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K20NP",
    "generalInformation": {
      "name": "S453M-K20NP",
      "orderCode": "2CCS473103R0487",
      "ean": "7612270107896",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 20 ampere",
      "longDescription": "S453M-K20NP  Miniature Circuit Breaker  4 Poles  NAK  20A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "11.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0487/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K25",
    "generalInformation": {
      "name": "S453M-K25",
      "orderCode": "2CCS473001R0517",
      "ean": "7612270107407",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 25 ampere",
      "longDescription": "S453M-K25  Miniature Circuit Breaker  3 Poles  K Characteristic  25A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "9.9 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0517/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K25NP",
    "generalInformation": {
      "name": "S453M-K25NP",
      "orderCode": "2CCS473103R0517",
      "ean": "7612270107902",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 25 ampere",
      "longDescription": "S453M-K25NP  Miniature Circuit Breaker  4 Poles  NAK  25A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "13.2 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0517/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K2NP",
    "generalInformation": {
      "name": "S453M-K2NP",
      "orderCode": "2CCS473103R0277",
      "ean": "7612270107810",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 2 ampere",
      "longDescription": "S453M-K2NP  Miniature Circuit Breaker  4 Poles  NAK  2A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 50 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "6.8 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K3",
    "generalInformation": {
      "name": "S453M-K3",
      "orderCode": "2CCS473001R0317",
      "ean": "7612270107322",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 3 ampere",
      "longDescription": "S453M-K3  Miniature Circuit Breaker  3 Poles  K Characteristic  3A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "4.8 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K32",
    "generalInformation": {
      "name": "S453M-K32",
      "orderCode": "2CCS473001R0537",
      "ean": "7612270107414",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 32 ampere",
      "longDescription": "S453M-K32  Miniature Circuit Breaker  3 Poles  K Characteristic  32A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "10.2 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0537/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K32NP",
    "generalInformation": {
      "name": "S453M-K32NP",
      "orderCode": "2CCS473103R0537",
      "ean": "7612270107919",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 32 ampere",
      "longDescription": "S453M-K32NP  Miniature Circuit Breaker  4 Poles  NAK  32A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "13.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0537/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K3NP",
    "generalInformation": {
      "name": "S453M-K3NP",
      "orderCode": "2CCS473103R0317",
      "ean": "7612270107827",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 3 ampere",
      "longDescription": "S453M-K3NP  Miniature Circuit Breaker  4 Poles  NAK  3A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "6.4 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K4",
    "generalInformation": {
      "name": "S453M-K4",
      "orderCode": "2CCS473001R0337",
      "ean": "7612270107339",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 4 ampere",
      "longDescription": "S453M-K4  Miniature Circuit Breaker  3 Poles  K Characteristic  4A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "7.2 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K40",
    "generalInformation": {
      "name": "S453M-K40",
      "orderCode": "2CCS473001R0557",
      "ean": "7612270107421",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 40 ampere",
      "longDescription": "S453M-K40  Miniature Circuit Breaker  3 Poles  K Characteristic  40A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "13.5 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0557/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K40NP",
    "generalInformation": {
      "name": "S453M-K40NP",
      "orderCode": "2CCS473103R0557",
      "ean": "7612270107926",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 40 ampere",
      "longDescription": "S453M-K40NP  Miniature Circuit Breaker  4 Poles  NAK  40A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "18 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0557/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K4NP",
    "generalInformation": {
      "name": "S453M-K4NP",
      "orderCode": "2CCS473103R0337",
      "ean": "7612270107834",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 4 ampere",
      "longDescription": "S453M-K4NP  Miniature Circuit Breaker  4 Poles  NAK  4A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "9.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K50",
    "generalInformation": {
      "name": "S453M-K50",
      "orderCode": "2CCS473001R0577",
      "ean": "7612270107438",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 50 ampere",
      "longDescription": "S453M-K50  Miniature Circuit Breaker  3 Poles  K Characteristic  50A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 50,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "15.9 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0577/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K50NP",
    "generalInformation": {
      "name": "S453M-K50NP",
      "orderCode": "2CCS473103R0577",
      "ean": "7612270107933",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 50 ampere",
      "longDescription": "S453M-K50NP  Miniature Circuit Breaker  4 Poles  NAK  50A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 50,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "21.2 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0577/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K6",
    "generalInformation": {
      "name": "S453M-K6",
      "orderCode": "2CCS473001R0377",
      "ean": "7612270107346",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 6 ampere",
      "longDescription": "S453M-K6  Miniature Circuit Breaker  3 Poles  K Characteristic  6A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 6,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "8.7 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0377/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K63",
    "generalInformation": {
      "name": "S453M-K63",
      "orderCode": "2CCS473001R0597",
      "ean": "7612270107445",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 63 ampere",
      "longDescription": "S453M-K63  Miniature Circuit Breaker  3 Poles  K Characteristic  63A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 63,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "17.7 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0597/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K63NP",
    "generalInformation": {
      "name": "S453M-K63NP",
      "orderCode": "2CCS473103R0597",
      "ean": "7612270107940",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 63 ampere",
      "longDescription": "S453M-K63NP  Miniature Circuit Breaker  4 Poles  NAK  63A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 63,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "23.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0597/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K6NP",
    "generalInformation": {
      "name": "S453M-K6NP",
      "orderCode": "2CCS473103R0377",
      "ean": "7612270107841",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 6 ampere",
      "longDescription": "S453M-K6NP  Miniature Circuit Breaker  4 Poles  NAK  6A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 6,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "11.6 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0377/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K8",
    "generalInformation": {
      "name": "S453M-K8",
      "orderCode": "2CCS473001R0407",
      "ean": "7612270107353",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 8 ampere",
      "longDescription": "S453M-K8  Miniature Circuit Breaker  3 Poles  K Characteristic  8A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404018F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "426 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "426 g",
      "powerLoss": "8.1 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473001R0407/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S453M-K8NP",
    "generalInformation": {
      "name": "S453M-K8NP",
      "orderCode": "2CCS473103R0407",
      "ean": "7612270107858",
      "catalogDescription": "Miniature Circuit Breaker - S450M - 3P - K - 8 ampere",
      "longDescription": "S453M-K8NP  Miniature Circuit Breaker  4 Poles  NAK  8A  10000  ~230/400V",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CCC404022F0010_720x540.jpg"],
    "dimensions": {
      "netLength": "94.5 mm",
      "netHeight": "89 mm",
      "netWidth": "69 mm",
      "netWeight": "568 g"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 3,
      "numberOfProtectPoles": null,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "240 / 415 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "(240 V AC) 25 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "568 g",
      "powerLoss": "10.8 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA",
      "energyLimitingClass": "",
      "overvoltageCategory": "",
      "pollutionDegree": null,
      "ratImpWitVol": "",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CCS473103R0407/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B10",
    "generalInformation": {
      "name": "SH201-B10",
      "orderCode": "2CDS211001R0105",
      "ean": "4016779630610",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - B - 10 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000027279_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000027282_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000027287_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.1 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B10NA",
    "generalInformation": {
      "name": "SH201-B10NA",
      "orderCode": "2CDS211103R0105",
      "ean": "4016779630849",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - B - 10 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021143S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.2 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B13",
    "generalInformation": {
      "name": "SH201-B13",
      "orderCode": "2CDS211001R0135",
      "ean": "4016779630634",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - B - 13 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.3 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B13NA",
    "generalInformation": {
      "name": "SH201-B13NA",
      "orderCode": "2CDS211103R0135",
      "ean": "4016779630863",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - B - 13 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021143S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.6 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B16",
    "generalInformation": {
      "name": "SH201-B16",
      "orderCode": "2CDS211001R0165",
      "ean": "4016779630658",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - B - 16 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000003514_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003536_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003530_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B16NA",
    "generalInformation": {
      "name": "SH201-B16NA",
      "orderCode": "2CDS211103R0165",
      "ean": "4016779630887",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - B - 16 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021143S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B20",
    "generalInformation": {
      "name": "SH201-B20",
      "orderCode": "2CDS211001R0205",
      "ean": "4016779630672",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - B - 20 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000003508_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003534_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003531_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B20NA",
    "generalInformation": {
      "name": "SH201-B20NA",
      "orderCode": "2CDS211103R0205",
      "ean": "4016779630900",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - B - 20 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021143S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B25",
    "generalInformation": {
      "name": "SH201-B25",
      "orderCode": "2CDS211001R0255",
      "ean": "4016779630696",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - B - 25 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000018414_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018389_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018403_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B25NA",
    "generalInformation": {
      "name": "SH201-B25NA",
      "orderCode": "2CDS211103R0255",
      "ean": "4016779630924",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - B - 25 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021143S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "6.4 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B32",
    "generalInformation": {
      "name": "SH201-B32",
      "orderCode": "2CDS211001R0325",
      "ean": "4016779630719",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - B - 32 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000003523_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003510_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003535_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.7 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B32NA",
    "generalInformation": {
      "name": "SH201-B32NA",
      "orderCode": "2CDS211103R0325",
      "ean": "4016779630948",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - B - 32 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021143S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "7.4 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B40",
    "generalInformation": {
      "name": "SH201-B40",
      "orderCode": "2CDS211001R0405",
      "ean": "4016779630733",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - B - 40 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000003528_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003513_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003511_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B40NA",
    "generalInformation": {
      "name": "SH201-B40NA",
      "orderCode": "2CDS211103R0405",
      "ean": "4016779630962",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - B - 40 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021143S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B50",
    "generalInformation": {
      "name": "SH201-B50",
      "orderCode": "2CDS211001R0505",
      "ean": "4016779698979",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - B - 50 ampere",
      "longDescription": "SH201-B50 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.25 Wat Rated Operating Conditions per Pole 3.25 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B50NA",
    "generalInformation": {
      "name": "SH201-B50NA",
      "orderCode": "2CDS211103R0505",
      "ean": "4016779699761",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - B - 50 ampere",
      "longDescription": "SH201-B50NA MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021143S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "6.5 Wat Rated Operating Conditions per Pole 3.25 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B6",
    "generalInformation": {
      "name": "SH201-B6",
      "orderCode": "2CDS211001R0065",
      "ean": "4016779630580",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - B - 6 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000027280_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000027284_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000027285_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B63",
    "generalInformation": {
      "name": "SH201-B63",
      "orderCode": "2CDS211001R0635",
      "ean": "4016779698986",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - B - 63 ampere",
      "longDescription": "SH201-B63 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B63NA",
    "generalInformation": {
      "name": "SH201-B63NA",
      "orderCode": "2CDS211103R0635",
      "ean": "4016779699778",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - B - 63 ampere",
      "longDescription": "SH201-B63NA MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021143S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-B6NA",
    "generalInformation": {
      "name": "SH201-B6NA",
      "orderCode": "2CDS211103R0065",
      "ean": "4016779630818",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - B - 6 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021143S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C0,5",
    "generalInformation": {
      "name": "SH201-C0,5",
      "orderCode": "2CDS211001R0984",
      "ean": "4016779630757",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 0.5 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021138S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.4 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0984/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C0,5NA",
    "generalInformation": {
      "name": "SH201-C0,5NA",
      "orderCode": "2CDS211103R0984",
      "ean": "4016779630986",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 0.5 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "2.8 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0984/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C1",
    "generalInformation": {
      "name": "SH201-C1",
      "orderCode": "2CDS211001R0014",
      "ean": "4016779630535",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 1 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021138S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.4 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0014/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C1,6",
    "generalInformation": {
      "name": "SH201-C1,6",
      "orderCode": "2CDS211001R0974",
      "ean": "4016779630740",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 1.6 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021138S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.6 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0974/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C1,6NA",
    "generalInformation": {
      "name": "SH201-C1,6NA",
      "orderCode": "2CDS211103R0974",
      "ean": "4016779630979",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 1.6 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0974/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C10",
    "generalInformation": {
      "name": "SH201-C10",
      "orderCode": "2CDS211001R0104",
      "ean": "4016779630603",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 10 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000003526_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003512_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003527_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.1 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C10NA",
    "generalInformation": {
      "name": "SH201-C10NA",
      "orderCode": "2CDS211103R0104",
      "ean": "4016779630832",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 10 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.2 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C13",
    "generalInformation": {
      "name": "SH201-C13",
      "orderCode": "2CDS211001R0134",
      "ean": "4016779630627",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 13 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021138S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.3 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C13NA",
    "generalInformation": {
      "name": "SH201-C13NA",
      "orderCode": "2CDS211103R0134",
      "ean": "4016779630856",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 13 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.6 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C16",
    "generalInformation": {
      "name": "SH201-C16",
      "orderCode": "2CDS211001R0164",
      "ean": "4016779630641",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 16 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000003533_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003537_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003520_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C16NA",
    "generalInformation": {
      "name": "SH201-C16NA",
      "orderCode": "2CDS211103R0164",
      "ean": "4016779630870",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 16 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C1NA",
    "generalInformation": {
      "name": "SH201-C1NA",
      "orderCode": "2CDS211103R0014",
      "ean": "4016779630764",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 2 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "2.8 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0014/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C2",
    "generalInformation": {
      "name": "SH201-C2",
      "orderCode": "2CDS211001R0024",
      "ean": "4016779630542",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 2 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021138S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.8 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C20",
    "generalInformation": {
      "name": "SH201-C20",
      "orderCode": "2CDS211001R0204",
      "ean": "4016779630665",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 20 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000003518_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003522_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003524_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C20NA",
    "generalInformation": {
      "name": "SH201-C20NA",
      "orderCode": "2CDS211103R0204",
      "ean": "4016779630894",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 20 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C25",
    "generalInformation": {
      "name": "SH201-C25",
      "orderCode": "2CDS211001R0254",
      "ean": "4016779630689",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 25 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000018411_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018392_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018417_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C25NA",
    "generalInformation": {
      "name": "SH201-C25NA",
      "orderCode": "2CDS211103R0254",
      "ean": "4016779630917",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 25 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "6.4 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C2NA",
    "generalInformation": {
      "name": "SH201-C2NA",
      "orderCode": "2CDS211103R0024",
      "ean": "4016779630771",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 3 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.6 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C3",
    "generalInformation": {
      "name": "SH201-C3",
      "orderCode": "2CDS211001R0034",
      "ean": "4016779630559",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 3 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021138S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.3 Wat Rated Operating Conditions per Pole 1.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0034/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C32",
    "generalInformation": {
      "name": "SH201-C32",
      "orderCode": "2CDS211001R0324",
      "ean": "4016779630702",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 32 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000003525_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003529_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003532_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.7 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C32NA",
    "generalInformation": {
      "name": "SH201-C32NA",
      "orderCode": "2CDS211103R0324",
      "ean": "4016779630931",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 32 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "7.4 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C3NA",
    "generalInformation": {
      "name": "SH201-C3NA",
      "orderCode": "2CDS211103R0034",
      "ean": "4016779630788",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 3 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "2.6 Wat Rated Operating Conditions per Pole 1.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0034/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C4",
    "generalInformation": {
      "name": "SH201-C4",
      "orderCode": "2CDS211001R0044",
      "ean": "4016779630566",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 4 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021138S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.8 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C40",
    "generalInformation": {
      "name": "SH201-C40",
      "orderCode": "2CDS211001R0404",
      "ean": "4016779630726",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 40 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000003516_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003509_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003521_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0404/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C40NA",
    "generalInformation": {
      "name": "SH201-C40NA",
      "orderCode": "2CDS211103R0404",
      "ean": "4016779630955",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 40 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0404/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C4NA",
    "generalInformation": {
      "name": "SH201-C4NA",
      "orderCode": "2CDS211103R0044",
      "ean": "4016779630795",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 4 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.6 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C50",
    "generalInformation": {
      "name": "SH201-C50",
      "orderCode": "2CDS211001R0504",
      "ean": "4016779698993",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 50 ampere",
      "longDescription": "SH201-C50 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021138S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.25 Wat Rated Operating Conditions per Pole 3.25 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0504/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C50NA",
    "generalInformation": {
      "name": "SH201-C50NA",
      "orderCode": "2CDS211103R0504",
      "ean": "4016779699808",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 50 ampere",
      "longDescription": "SH201-C50NA MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "6.5 Wat Rated Operating Conditions per Pole 3.25 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0504/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C6",
    "generalInformation": {
      "name": "SH201-C6",
      "orderCode": "2CDS211001R0064",
      "ean": "4016779630573",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 6 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000003515_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003519_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000003517_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C63",
    "generalInformation": {
      "name": "SH201-C63",
      "orderCode": "2CDS211001R0634",
      "ean": "4016779699006",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 63 ampere",
      "longDescription": "SH201-C63 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021138S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0634/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C63NA",
    "generalInformation": {
      "name": "SH201-C63NA",
      "orderCode": "2CDS211103R0634",
      "ean": "4016779699815",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 63 ampere",
      "longDescription": "SH201-C63NA MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0634/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C6NA",
    "generalInformation": {
      "name": "SH201-C6NA",
      "orderCode": "2CDS211103R0064",
      "ean": "4016779630801",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 6 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C8",
    "generalInformation": {
      "name": "SH201-C8",
      "orderCode": "2CDS211001R0084",
      "ean": "4016779630597",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - C - 8 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021138S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.5 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0084/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-C8NA",
    "generalInformation": {
      "name": "SH201-C8NA",
      "orderCode": "2CDS211103R0084",
      "ean": "4016779630825",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - C - 8 ampere",
      "longDescription": "Compact Home SH200 miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 6 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200 comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0084/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-D0,5",
    "generalInformation": {
      "name": "SH201-D0,5",
      "orderCode": "2CDS211001R0981",
      "ean": "4016779699013",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - D - 0.5 ampere",
      "longDescription": "SH201-D0,5 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021138S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.1 Wat Rated Operating Conditions per Pole 1.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0981/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-D0,5NA",
    "generalInformation": {
      "name": "SH201-D0,5NA",
      "orderCode": "2CDS211103R0981",
      "ean": "4016779699990",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - D - 0.5 ampere",
      "longDescription": "SH201-D0,5 NA MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "2.2 Wat Rated Operating Conditions per Pole 1.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0981/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-D1",
    "generalInformation": {
      "name": "SH201-D1",
      "orderCode": "2CDS211001R0011",
      "ean": "4016779699020",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - D - 1 ampere",
      "longDescription": "SH201-D1 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021138S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.25 Wat Rated Operating Conditions per Pole 1.25 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0011/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-D1,6",
    "generalInformation": {
      "name": "SH201-D1,6",
      "orderCode": "2CDS211001R0971",
      "ean": "4016779699037",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - D - 1.6 ampere",
      "longDescription": "SH201-D1,6 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021138S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.5 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0971/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-D1,6NA",
    "generalInformation": {
      "name": "SH201-D1,6NA",
      "orderCode": "2CDS211103R0971",
      "ean": "4016779700016",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - D - 1.6 ampere",
      "longDescription": "SH201-D1,6 NA MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0971/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-D10",
    "generalInformation": {
      "name": "SH201-D10",
      "orderCode": "2CDS211001R0101",
      "ean": "4016779699099",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1P - D - 10 ampere",
      "longDescription": "SH201-D10 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021138S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.6 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211001R0101/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH201-D10NA",
    "generalInformation": {
      "name": "SH201-D10NA",
      "orderCode": "2CDS211103R0101",
      "ean": "4016779700078",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 1+NP - D - 10 ampere",
      "longDescription": "SH201-D10 NA MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021119S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021134S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021141S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021135S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021144S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA(230 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS211103R0101/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  }
]
