[
  {
    "title": "ABB SH204-D50",
    "generalInformation": {
      "name": "SH204-D50",
      "orderCode": "2CDS214001R0501",
      "ean": "4016779702287",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 4P - D - 50 ampere",
      "longDescription": "SH204-D50 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "D",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "11.6 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS214001R0501/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204-D6",
    "generalInformation": {
      "name": "SH204-D6",
      "orderCode": "2CDS214001R0061",
      "ean": "4016779702195",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 4P - D - 6 ampere",
      "longDescription": "SH204-D6 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "D",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.6 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS214001R0061/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204-D63",
    "generalInformation": {
      "name": "SH204-D63",
      "orderCode": "2CDS214001R0631",
      "ean": "4016779702294",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 4P - D - 63 ampere",
      "longDescription": "SH204-D63 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "D",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.2 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS214001R0631/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204-D8",
    "generalInformation": {
      "name": "SH204-D8",
      "orderCode": "2CDS214001R0081",
      "ean": "4016779702201",
      "catalogDescription": "Miniature Circuit Breaker - SH200 - 4P - D - 8 ampere",
      "longDescription": "SH204-D8 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021157S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "D",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS214001R0081/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-B10",
    "generalInformation": {
      "name": "SH204L-B10",
      "orderCode": "2CDS244001R0105",
      "ean": "4016779633826",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - B - 10 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000018603_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018576_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018600_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-B13",
    "generalInformation": {
      "name": "SH204L-B13",
      "orderCode": "2CDS244001R0135",
      "ean": "4016779633840",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - B - 13 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021156S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.2 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-B16",
    "generalInformation": {
      "name": "SH204L-B16",
      "orderCode": "2CDS244001R0165",
      "ean": "4016779633864",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - B - 16 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000018574_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018580_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018579_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-B20",
    "generalInformation": {
      "name": "SH204L-B20",
      "orderCode": "2CDS244001R0205",
      "ean": "4016779633888",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - B - 20 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000018585_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018590_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018599_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-B25",
    "generalInformation": {
      "name": "SH204L-B25",
      "orderCode": "2CDS244001R0255",
      "ean": "4016779633901",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - B - 25 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000018596_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018592_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018570_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-B32",
    "generalInformation": {
      "name": "SH204L-B32",
      "orderCode": "2CDS244001R0325",
      "ean": "4016779633925",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - B - 32 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000018572_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018601_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018573_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14.8 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-B40",
    "generalInformation": {
      "name": "SH204L-B40",
      "orderCode": "2CDS244001R0405",
      "ean": "4016779633949",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - B - 40 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000018575_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018571_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018594_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.2 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-B50",
    "generalInformation": {
      "name": "SH204L-B50",
      "orderCode": "2CDS244001R0505",
      "ean": "4016779945424",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - B - 50 ampere",
      "longDescription": "SH204L-B50 Miniature Circuit Breaker B-Char., 4,5kA, 50A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021155S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021150S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021153S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021154S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021149S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021145S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.105 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.105 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-B6",
    "generalInformation": {
      "name": "SH204L-B6",
      "orderCode": "2CDS244001R0065",
      "ean": "4016779633796",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - B - 6 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021156S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-B63",
    "generalInformation": {
      "name": "SH204L-B63",
      "orderCode": "2CDS244001R0635",
      "ean": "4016779945455",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - B - 63 ampere",
      "longDescription": "SH204L-B63 Miniature Circuit Breaker B-Char., 4,5kA, 63A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021155S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021150S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021153S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021154S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021149S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021145S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.105 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.105 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C0,5",
    "generalInformation": {
      "name": "SH204L-C0,5",
      "orderCode": "2CDS244001R0984",
      "ean": "4016779702478",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 0.5 ampere",
      "longDescription": "SH204L-C0,5 MiniCircuitBreaker C-Char.,4,5kA,0,5A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021150S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.46 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.46 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0984/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C1",
    "generalInformation": {
      "name": "SH204L-C1",
      "orderCode": "2CDS244001R0014",
      "ean": "4016779702485",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 1 ampere",
      "longDescription": "SH204L-C1 MiniCircuitBreaker C-Char.,4,5kA,1A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021150S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.46 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.46 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0014/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C1,6",
    "generalInformation": {
      "name": "SH204L-C1,6",
      "orderCode": "2CDS244001R0974",
      "ean": "4016779702492",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 1.6 ampere",
      "longDescription": "SH204L-C1,6 MiniCircuitBreaker C-Char.,4,5kA,1,6A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021150S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.46 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.46 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0974/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C10",
    "generalInformation": {
      "name": "SH204L-C10",
      "orderCode": "2CDS244001R0104",
      "ean": "4016779633819",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 10 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000018583_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018602_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018584_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C13",
    "generalInformation": {
      "name": "SH204L-C13",
      "orderCode": "2CDS244001R0134",
      "ean": "4016779633833",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 13 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021150S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.2 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C16",
    "generalInformation": {
      "name": "SH204L-C16",
      "orderCode": "2CDS244001R0164",
      "ean": "4016779633857",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 16 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000018587_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018568_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018582_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C2",
    "generalInformation": {
      "name": "SH204L-C2",
      "orderCode": "2CDS244001R0024",
      "ean": "4016779702508",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 2 ampere",
      "longDescription": "SH204L-C2 MiniCircuitBreaker C-Char.,4,5kA,2A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021150S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.46 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.46 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C20",
    "generalInformation": {
      "name": "SH204L-C20",
      "orderCode": "2CDS244001R0204",
      "ean": "4016779633871",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 20 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000018588_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018589_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018597_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C25",
    "generalInformation": {
      "name": "SH204L-C25",
      "orderCode": "2CDS244001R0254",
      "ean": "4016779633895",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 25 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000018598_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018591_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018581_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C3",
    "generalInformation": {
      "name": "SH204L-C3",
      "orderCode": "2CDS244001R0034",
      "ean": "4016779702515",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 3 ampere",
      "longDescription": "SH204L-C3 MiniCircuitBreaker C-Char.,4,5kA,3A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021150S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.46 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.46 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0034/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C32",
    "generalInformation": {
      "name": "SH204L-C32",
      "orderCode": "2CDS244001R0324",
      "ean": "4016779633918",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 32 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000018569_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018586_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018595_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14.8 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C4",
    "generalInformation": {
      "name": "SH204L-C4",
      "orderCode": "2CDS244001R0044",
      "ean": "4016779702522",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 4 ampere",
      "longDescription": "SH204L-C4 MiniCircuitBreaker C-Char.,4,5kA,4A,4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021150S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.46 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.46 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C40",
    "generalInformation": {
      "name": "SH204L-C40",
      "orderCode": "2CDS244001R0404",
      "ean": "4016779633932",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 40 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9PAA00000018593_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018578_720x540.png",
      "https://cdn.productimages.abb.com/9PAA00000018577_720x540.png"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.2 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0404/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C50",
    "generalInformation": {
      "name": "SH204L-C50",
      "orderCode": "2CDS244001R0504",
      "ean": "4016779945417",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 50 ampere",
      "longDescription": "SH204L-C50 Miniature Circuit Breaker C-Char., 4,5kA, 50A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021155S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021150S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021153S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021154S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021149S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021145S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.105 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.105 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0504/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C6",
    "generalInformation": {
      "name": "SH204L-C6",
      "orderCode": "2CDS244001R0064",
      "ean": "4016779633789",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 6 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021150S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C63",
    "generalInformation": {
      "name": "SH204L-C63",
      "orderCode": "2CDS244001R0634",
      "ean": "4016779945448",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 63 ampere",
      "longDescription": "SH204L-C63 Miniature Circuit Breaker C-Char., 4,5kA, 63A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021155S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021150S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021153S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021154S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021149S0010_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021145S0010_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.105 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.105 kg",
      "powerLoss": "",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0634/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204L-C8",
    "generalInformation": {
      "name": "SH204L-C8",
      "orderCode": "2CDS244001R0084",
      "ean": "4016779633802",
      "catalogDescription": "Miniature Circuit Breaker - SH200L - 4P - C - 8 ampere",
      "longDescription": "Compact Home SH200L miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 4,5 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200L comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021150S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS244001R0084/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-B10",
    "generalInformation": {
      "name": "SH204M-B10",
      "orderCode": "2CDS274011R0105",
      "ean": "4016779702720",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - B - 10 ampere",
      "longDescription": "SH204M-B10 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-B13",
    "generalInformation": {
      "name": "SH204M-B13",
      "orderCode": "2CDS274011R0135",
      "ean": "4016779702737",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - B - 13 ampere",
      "longDescription": "SH204M-B13 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.2 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-B16",
    "generalInformation": {
      "name": "SH204M-B16",
      "orderCode": "2CDS274011R0165",
      "ean": "4016779702744",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - B - 16 ampere",
      "longDescription": "SH204M-B16 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-B20",
    "generalInformation": {
      "name": "SH204M-B20",
      "orderCode": "2CDS274011R0205",
      "ean": "4016779702751",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - B - 20 ampere",
      "longDescription": "SH204M-B20 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-B25",
    "generalInformation": {
      "name": "SH204M-B25",
      "orderCode": "2CDS274011R0255",
      "ean": "4016779702768",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - B - 25 ampere",
      "longDescription": "SH204M-B25 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-B32",
    "generalInformation": {
      "name": "SH204M-B32",
      "orderCode": "2CDS274011R0325",
      "ean": "4016779702775",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - B - 32 ampere",
      "longDescription": "SH204M-B32 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14.8 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-B40",
    "generalInformation": {
      "name": "SH204M-B40",
      "orderCode": "2CDS274011R0405",
      "ean": "4016779702782",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - B - 40 ampere",
      "longDescription": "SH204M-B40 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.2 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-B50",
    "generalInformation": {
      "name": "SH204M-B50",
      "orderCode": "2CDS274011R0505",
      "ean": "4016779702799",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - B - 50 ampere",
      "longDescription": "SH204M-B50 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "13 Wat Rated Operating Conditions per Pole 3.25 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0505/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-B6",
    "generalInformation": {
      "name": "SH204M-B6",
      "orderCode": "2CDS274011R0065",
      "ean": "4016779702713",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - B - 6 ampere",
      "longDescription": "SH204M-B6 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-B63",
    "generalInformation": {
      "name": "SH204M-B63",
      "orderCode": "2CDS274011R0635",
      "ean": "4016779702805",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - B - 63 ampere",
      "longDescription": "SH204M-B63 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.2 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0635/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C0,5",
    "generalInformation": {
      "name": "SH204M-C0,5",
      "orderCode": "2CDS274011R0984",
      "ean": "4016779702911",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 0.5 ampere",
      "longDescription": "SH204M-C0,5 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0984/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C1",
    "generalInformation": {
      "name": "SH204M-C1",
      "orderCode": "2CDS274011R0014",
      "ean": "4016779942317",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 1 ampere",
      "longDescription": "SH204M-C1 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0014/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C1,6",
    "generalInformation": {
      "name": "SH204M-C1,6",
      "orderCode": "2CDS274011R0974",
      "ean": "4016779702935",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 1.6 ampere",
      "longDescription": "SH204M-C1,6 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6.4 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0974/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C10",
    "generalInformation": {
      "name": "SH204M-C10",
      "orderCode": "2CDS274011R0104",
      "ean": "4016779702997",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 10 ampere",
      "longDescription": "SH204M-C10 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C13",
    "generalInformation": {
      "name": "SH204M-C13",
      "orderCode": "2CDS274011R0134",
      "ean": "4016779703000",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 13 ampere",
      "longDescription": "SH204M-C13 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.2 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C16",
    "generalInformation": {
      "name": "SH204M-C16",
      "orderCode": "2CDS274011R0164",
      "ean": "4016779703017",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 16 ampere",
      "longDescription": "SH204M-C16 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C2",
    "generalInformation": {
      "name": "SH204M-C2",
      "orderCode": "2CDS274011R0024",
      "ean": "4016779702942",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 2 ampere",
      "longDescription": "SH204M-C2 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C20",
    "generalInformation": {
      "name": "SH204M-C20",
      "orderCode": "2CDS274011R0204",
      "ean": "4016779703024",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 20 ampere",
      "longDescription": "SH204M-C20 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C25",
    "generalInformation": {
      "name": "SH204M-C25",
      "orderCode": "2CDS274011R0254",
      "ean": "4016779703031",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 25 ampere",
      "longDescription": "SH204M-C25 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C3",
    "generalInformation": {
      "name": "SH204M-C3",
      "orderCode": "2CDS274011R0034",
      "ean": "4016779702959",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 3 ampere",
      "longDescription": "SH204M-C3 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.2 Wat Rated Operating Conditions per Pole 1.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0034/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C32",
    "generalInformation": {
      "name": "SH204M-C32",
      "orderCode": "2CDS274011R0324",
      "ean": "4016779703048",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 32 ampere",
      "longDescription": "SH204M-C32 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14.8 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C4",
    "generalInformation": {
      "name": "SH204M-C4",
      "orderCode": "2CDS274011R0044",
      "ean": "4016779702966",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 4 ampere",
      "longDescription": "SH204M-C4 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C40",
    "generalInformation": {
      "name": "SH204M-C40",
      "orderCode": "2CDS274011R0404",
      "ean": "4016779703055",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 40 ampere",
      "longDescription": "SH204M-C40 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.2 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0404/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C50",
    "generalInformation": {
      "name": "SH204M-C50",
      "orderCode": "2CDS274011R0504",
      "ean": "4016779703062",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 50 ampere",
      "longDescription": "SH204M-C50 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "13 Wat Rated Operating Conditions per Pole 3.25 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0504/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C6",
    "generalInformation": {
      "name": "SH204M-C6",
      "orderCode": "2CDS274011R0064",
      "ean": "4016779702973",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 6 ampere",
      "longDescription": "SH204M-C6 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C63",
    "generalInformation": {
      "name": "SH204M-C63",
      "orderCode": "2CDS274011R0634",
      "ean": "4016779703079",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 63 ampere",
      "longDescription": "SH204M-C63 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.2 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0634/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204M-C8",
    "generalInformation": {
      "name": "SH204M-C8",
      "orderCode": "2CDS274011R0084",
      "ean": "4016779702980",
      "catalogDescription": "Miniature Circuit Breaker - SH200M - 4P - C - 8 ampere",
      "longDescription": "SH204M-C8 MiniCircuitBreaker",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021006S0016_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274011R0084/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-B10",
    "generalInformation": {
      "name": "SH204T-B10",
      "orderCode": "2CDS234001R0105",
      "ean": "4016779632805",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - B - 10 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021264F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-B13",
    "generalInformation": {
      "name": "SH204T-B13",
      "orderCode": "2CDS234001R0135",
      "ean": "4016779632829",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - B - 13 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021264F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.2 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0135/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-B16",
    "generalInformation": {
      "name": "SH204T-B16",
      "orderCode": "2CDS234001R0165",
      "ean": "4016779632843",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - B - 16 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021264F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-B20",
    "generalInformation": {
      "name": "SH204T-B20",
      "orderCode": "2CDS234001R0205",
      "ean": "4016779632867",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - B - 20 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021264F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-B25",
    "generalInformation": {
      "name": "SH204T-B25",
      "orderCode": "2CDS234001R0255",
      "ean": "4016779632881",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - B - 25 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021264F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-B32",
    "generalInformation": {
      "name": "SH204T-B32",
      "orderCode": "2CDS234001R0325",
      "ean": "4016779632904",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - B - 32 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021264F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14.8 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-B40",
    "generalInformation": {
      "name": "SH204T-B40",
      "orderCode": "2CDS234001R0405",
      "ean": "4016779632928",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - B - 40 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021264F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.2 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-B6",
    "generalInformation": {
      "name": "SH204T-B6",
      "orderCode": "2CDS234001R0065",
      "ean": "4016779632775",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - B - 6 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021264F0004_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-C10",
    "generalInformation": {
      "name": "SH204T-C10",
      "orderCode": "2CDS234001R0104",
      "ean": "4016779632799",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - C - 10 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021161S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-C13",
    "generalInformation": {
      "name": "SH204T-C13",
      "orderCode": "2CDS234001R0134",
      "ean": "4016779632812",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - C - 13 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021161S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.2 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-C16",
    "generalInformation": {
      "name": "SH204T-C16",
      "orderCode": "2CDS234001R0164",
      "ean": "4016779632836",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - C - 16 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021161S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-C20",
    "generalInformation": {
      "name": "SH204T-C20",
      "orderCode": "2CDS234001R0204",
      "ean": "4016779632850",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - C - 20 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021161S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-C25",
    "generalInformation": {
      "name": "SH204T-C25",
      "orderCode": "2CDS234001R0254",
      "ean": "4016779632874",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - C - 25 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021161S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-C32",
    "generalInformation": {
      "name": "SH204T-C32",
      "orderCode": "2CDS234001R0324",
      "ean": "4016779632898",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - C - 32 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021161S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14.8 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-C40",
    "generalInformation": {
      "name": "SH204T-C40",
      "orderCode": "2CDS234001R0404",
      "ean": "4016779632911",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - C - 40 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021161S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.2 Wat Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0404/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-C6",
    "generalInformation": {
      "name": "SH204T-C6",
      "orderCode": "2CDS234001R0064",
      "ean": "4016779632768",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - C - 6 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021161S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SH204T-C8",
    "generalInformation": {
      "name": "SH204T-C8",
      "orderCode": "2CDS234001R0084",
      "ean": "4016779632782",
      "catalogDescription": "Miniature Circuit Breaker - SH200T - 4P - C - 8 ampere",
      "longDescription": "Compact Home SH200T miniature circuit breakers are current limiting. They have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (B,C), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 3 kA at 230/400 V AC) and rated currents (up to 40 A). All MCBs of the product range SH200T comply with IEC/EN 60898-1, allowing the use for residential applications.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021161S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "85 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 400 V AC",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMaximum 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(400 V AC) 3 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Conductor 25 / 25 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS234001R0084/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-B10",
    "generalInformation": {
      "name": "SN201 L-B10",
      "orderCode": "2CSS245101R0105",
      "ean": "8012542087656",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - B - 10 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-B16",
    "generalInformation": {
      "name": "SN201 L-B16",
      "orderCode": "2CSS245101R0165",
      "ean": "8012542087755",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - B - 16 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 3.6 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-B2",
    "generalInformation": {
      "name": "SN201 L-B2",
      "orderCode": "2CSS245101R0025",
      "ean": "8012542087359",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - B - 2 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0025/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-B20",
    "generalInformation": {
      "name": "SN201 L-B20",
      "orderCode": "2CSS245101R0205",
      "ean": "8012542087854",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - B - 20 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-B25",
    "generalInformation": {
      "name": "SN201 L-B25",
      "orderCode": "2CSS245101R0255",
      "ean": "8012542087953",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - B - 25 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.4 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-B32",
    "generalInformation": {
      "name": "SN201 L-B32",
      "orderCode": "2CSS245101R0325",
      "ean": "8012542088059",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - B - 32 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 6.7 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-B4",
    "generalInformation": {
      "name": "SN201 L-B4",
      "orderCode": "2CSS245101R0045",
      "ean": "8012542087458",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - B - 4 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0045/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-B40",
    "generalInformation": {
      "name": "SN201 L-B40",
      "orderCode": "2CSS245101R0405",
      "ean": "8012542088158",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - B - 40 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 7.5 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-B6",
    "generalInformation": {
      "name": "SN201 L-B6",
      "orderCode": "2CSS245101R0065",
      "ean": "8012542087557",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - B - 6 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-C10",
    "generalInformation": {
      "name": "SN201 L-C10",
      "orderCode": "2CSS245101R0104",
      "ean": "8012542088554",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - C - 10 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-C16",
    "generalInformation": {
      "name": "SN201 L-C16",
      "orderCode": "2CSS245101R0164",
      "ean": "8012542088653",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - C - 16 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 3.6 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-C2",
    "generalInformation": {
      "name": "SN201 L-C2",
      "orderCode": "2CSS245101R0024",
      "ean": "8012542088257",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - C - 2 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-C20",
    "generalInformation": {
      "name": "SN201 L-C20",
      "orderCode": "2CSS245101R0204",
      "ean": "8012542088752",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - C - 20 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-C25",
    "generalInformation": {
      "name": "SN201 L-C25",
      "orderCode": "2CSS245101R0254",
      "ean": "8012542088851",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - C - 25 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.4 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-C32",
    "generalInformation": {
      "name": "SN201 L-C32",
      "orderCode": "2CSS245101R0324",
      "ean": "8012542088950",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - C - 32 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 6.7 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-C4",
    "generalInformation": {
      "name": "SN201 L-C4",
      "orderCode": "2CSS245101R0044",
      "ean": "8012542088356",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - C - 4 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-C40",
    "generalInformation": {
      "name": "SN201 L-C40",
      "orderCode": "2CSS245101R0404",
      "ean": "8012542089056",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - C - 40 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 7.5 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0404/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 L-C6",
    "generalInformation": {
      "name": "SN201 L-C6",
      "orderCode": "2CSS245101R0064",
      "ean": "8012542088455",
      "catalogDescription": "Miniature circuit breaker - SN201L - 1+NP - C - 6 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA181993_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "4.5 kA",
      "ratUltShoCirBreCap": "6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 4.5 kA(230 V) 4.5 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS245101R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 M-B10",
    "generalInformation": {
      "name": "SN201 M-B10",
      "orderCode": "2CSS275101R0105",
      "ean": "8012542093251",
      "catalogDescription": "Miniature circuit breaker - SN201M - 1+NP - B - 10 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA182055_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "7.5 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS275101R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 M-B16",
    "generalInformation": {
      "name": "SN201 M-B16",
      "orderCode": "2CSS275101R0165",
      "ean": "8012542093350",
      "catalogDescription": "Miniature circuit breaker - SN201M - 1+NP - B - 16 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA182055_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "7.5 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 3.6 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS275101R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 M-B20",
    "generalInformation": {
      "name": "SN201 M-B20",
      "orderCode": "2CSS275101R0205",
      "ean": "8012542093459",
      "catalogDescription": "Miniature circuit breaker - SN201M - 1+NP - B - 20 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA182055_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "7.5 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS275101R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 M-B25",
    "generalInformation": {
      "name": "SN201 M-B25",
      "orderCode": "2CSS275101R0255",
      "ean": "8012542093558",
      "catalogDescription": "Miniature circuit breaker - SN201M - 1+NP - B - 25 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA182055_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "7.5 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.4 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS275101R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 M-B32",
    "generalInformation": {
      "name": "SN201 M-B32",
      "orderCode": "2CSS275101R0325",
      "ean": "8012542093657",
      "catalogDescription": "Miniature circuit breaker - SN201M - 1+NP - B - 32 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA182055_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "7.5 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 6.7 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS275101R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 M-B40",
    "generalInformation": {
      "name": "SN201 M-B40",
      "orderCode": "2CSS275101R0405",
      "ean": "8012542093756",
      "catalogDescription": "Miniature circuit breaker - SN201M - 1+NP - B - 40 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/9IBA182055_720x540.jpg"],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "7.5 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 7.5 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS275101R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  }
]
