[
  {
    "title": "ABB SN201 M-C10",
    "generalInformation": {
      "name": "SN201 M-C10",
      "orderCode": "2CSS275101R0104",
      "ean": "8012542094159",
      "catalogDescription": "Miniature circuit breaker - SN201M - 1+NP - C - 10 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182055_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "7.5 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS275101R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 M-C16",
    "generalInformation": {
      "name": "SN201 M-C16",
      "orderCode": "2CSS275101R0164",
      "ean": "8012542094258",
      "catalogDescription": "Miniature circuit breaker - SN201M - 1+NP - C - 16 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182055_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "7.5 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 3.6 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS275101R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 M-C2",
    "generalInformation": {
      "name": "SN201 M-C2",
      "orderCode": "2CSS275101R0024",
      "ean": "8012542093855",
      "catalogDescription": "Miniature circuit breaker - SN201M - 1+NP - C - 2 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182055_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "7.5 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS275101R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 M-C20",
    "generalInformation": {
      "name": "SN201 M-C20",
      "orderCode": "2CSS275101R0204",
      "ean": "8012542094357",
      "catalogDescription": "Miniature circuit breaker - SN201M - 1+NP - C - 20 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182055_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "7.5 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS275101R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 M-C25",
    "generalInformation": {
      "name": "SN201 M-C25",
      "orderCode": "2CSS275101R0254",
      "ean": "8012542094456",
      "catalogDescription": "Miniature circuit breaker - SN201M - 1+NP - C - 25 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182055_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "7.5 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.4 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS275101R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 M-C32",
    "generalInformation": {
      "name": "SN201 M-C32",
      "orderCode": "2CSS275101R0324",
      "ean": "8012542094555",
      "catalogDescription": "Miniature circuit breaker - SN201M - 1+NP - C - 32 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182055_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "7.5 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 6.7 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS275101R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 M-C4",
    "generalInformation": {
      "name": "SN201 M-C4",
      "orderCode": "2CSS275101R0044",
      "ean": "8012542093954",
      "catalogDescription": "Miniature circuit breaker - SN201M - 1+NP - C - 4 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182055_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "7.5 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS275101R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 M-C40",
    "generalInformation": {
      "name": "SN201 M-C40",
      "orderCode": "2CSS275101R0404",
      "ean": "8012542094654",
      "catalogDescription": "Miniature circuit breaker - SN201M - 1+NP - C - 40 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182055_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "7.5 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 7.5 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS275101R0404/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201 M-C6",
    "generalInformation": {
      "name": "SN201 M-C6",
      "orderCode": "2CSS275101R0064",
      "ean": "8012542094050",
      "catalogDescription": "Miniature circuit breaker - SN201M - 1+NP - C - 6 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182055_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "7.5 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 10 kA(230 V) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS275101R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-B10",
    "generalInformation": {
      "name": "SN201-B10",
      "orderCode": "2CSS255101R0105",
      "ean": "8012542090854",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - B - 10 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0105/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-B16",
    "generalInformation": {
      "name": "SN201-B16",
      "orderCode": "2CSS255101R0165",
      "ean": "8012542090953",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - B - 16 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 3.6 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0165/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-B20",
    "generalInformation": {
      "name": "SN201-B20",
      "orderCode": "2CSS255101R0205",
      "ean": "8012542091059",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - B - 20 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0205/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-B25",
    "generalInformation": {
      "name": "SN201-B25",
      "orderCode": "2CSS255101R0255",
      "ean": "8012542091158",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - B - 25 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.4 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0255/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-B32",
    "generalInformation": {
      "name": "SN201-B32",
      "orderCode": "2CSS255101R0325",
      "ean": "8012542091257",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - B - 32 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 6.7 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0325/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-B40",
    "generalInformation": {
      "name": "SN201-B40",
      "orderCode": "2CSS255101R0405",
      "ean": "8012542091356",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - B - 40 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 7.5 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0405/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-B6",
    "generalInformation": {
      "name": "SN201-B6",
      "orderCode": "2CSS255101R0065",
      "ean": "8012542090755",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - B - 6 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "B",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0065/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-C10",
    "generalInformation": {
      "name": "SN201-C10",
      "orderCode": "2CSS255101R0104",
      "ean": "8012542091752",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - C - 10 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-C13",
    "generalInformation": {
      "name": "SN201-C13",
      "orderCode": "2CSS255101R0134",
      "ean": "8012542091851",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - C - 13 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-C16",
    "generalInformation": {
      "name": "SN201-C16",
      "orderCode": "2CSS255101R0164",
      "ean": "8012542091950",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - C - 16 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 3.6 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-C2",
    "generalInformation": {
      "name": "SN201-C2",
      "orderCode": "2CSS255101R0024",
      "ean": "8012542091455",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - C - 2 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-C20",
    "generalInformation": {
      "name": "SN201-C20",
      "orderCode": "2CSS255101R0204",
      "ean": "8012542092056",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - C - 20 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-C25",
    "generalInformation": {
      "name": "SN201-C25",
      "orderCode": "2CSS255101R0254",
      "ean": "8012542092155",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - C - 25 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.4 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-C32",
    "generalInformation": {
      "name": "SN201-C32",
      "orderCode": "2CSS255101R0324",
      "ean": "8012542092254",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - C - 32 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 6.7 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-C4",
    "generalInformation": {
      "name": "SN201-C4",
      "orderCode": "2CSS255101R0044",
      "ean": "8012542091554",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - C - 4 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-C6",
    "generalInformation": {
      "name": "SN201-C6",
      "orderCode": "2CSS255101R0064",
      "ean": "8012542091653",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - C - 6 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA182072_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-D10",
    "generalInformation": {
      "name": "SN201-D10",
      "orderCode": "2CSS255101R0101",
      "ean": "8012542092551",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - D - 10 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA208022_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0101/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-D16",
    "generalInformation": {
      "name": "SN201-D16",
      "orderCode": "2CSS255101R0161",
      "ean": "8012542092650",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - D - 16 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA208022_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 3.6 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0161/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-D20",
    "generalInformation": {
      "name": "SN201-D20",
      "orderCode": "2CSS255101R0201",
      "ean": "8012542092759",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - D - 20 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA208022_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.8 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0201/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-D25",
    "generalInformation": {
      "name": "SN201-D25",
      "orderCode": "2CSS255101R0251",
      "ean": "8012542092858",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - D - 25 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA208022_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.4 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0251/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-D32",
    "generalInformation": {
      "name": "SN201-D32",
      "orderCode": "2CSS255101R0321",
      "ean": "8012542092957",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - D - 32 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA208022_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 6.7 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0321/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-D40",
    "generalInformation": {
      "name": "SN201-D40",
      "orderCode": "2CSS255101R0401",
      "ean": "8012542093053",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - D - 40 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA208022_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 7.5 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0401/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SN201-D6",
    "generalInformation": {
      "name": "SN201-D6",
      "orderCode": "2CSS255101R0061",
      "ean": "8012542092452",
      "catalogDescription": "Miniature circuit breaker - SN201 - 1+NP - D - 6 ampere",
      "longDescription": "The SN201 series miniature circuit breaker is a 1P+N single-module device for the protection of circuits against overload and short circuit. It is suitable for the application in final distribution and protection of long cable lenghts in TN and IT systems",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA208022_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "0.069 m",
      "netHeight": "0.085 m",
      "netWidth": "0.018 m",
      "netWeight": "0.110 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 V AC",
      "ratSerShoCirBreCap": "6 kA",
      "ratUltShoCirBreCap": "10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.110 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "500 V",
      "operationalVoltage": "",
      "ratedFrequency": "",
      "ratShoCirCap": "(400 V) 6 kA(230 V) 6 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV",
      "dieTesVol": "2.5 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "I /0",
      "conFreAirTheCur": "",
      "degreeOfProtection": "Housing IP40Terminals IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "10000 cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible 0 ... 10 mm²Rigid 0 ... 16 mm²",
      "tighteningTorque": "1.2 N·m",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CSS255101R0061/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C0,5",
    "generalInformation": {
      "name": "SU201M-C0,5",
      "orderCode": "2CDS271337R0984",
      "ean": "4016779930741",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 0.5 ampere",
      "longDescription": "SU201M-C0,5 Miniature Circuit Breaker C-Char., 10kA, 0,5A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.4 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0984/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C1",
    "generalInformation": {
      "name": "SU201M-C1",
      "orderCode": "2CDS271337R0014",
      "ean": "4016779930758",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 1 ampere",
      "longDescription": "SU201M-C1 Miniature Circuit Breaker C-Char., 10kA, 1A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.4 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0014/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C1,6",
    "generalInformation": {
      "name": "SU201M-C1,6",
      "orderCode": "2CDS271337R0974",
      "ean": "4016779930765",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 1.6 ampere",
      "longDescription": "SU201M-C1,6 Miniature Circuit Breaker C-Char., 10kA, 1,6A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.8 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0974/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C10",
    "generalInformation": {
      "name": "SU201M-C10",
      "orderCode": "2CDS271337R0104",
      "ean": "4016779930840",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 10 ampere",
      "longDescription": "SU201M-C10 Miniature Circuit Breaker C-Char., 10kA, 10A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.1 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C13",
    "generalInformation": {
      "name": "SU201M-C13",
      "orderCode": "2CDS271337R0134",
      "ean": "4016779930857",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 13 ampere",
      "longDescription": "SU201M-C13 Miniature Circuit Breaker C-Char., 10kA, 13A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.3 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C15",
    "generalInformation": {
      "name": "SU201M-C15",
      "orderCode": "2CDS271337R0154",
      "ean": "4016779930864",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 15 ampere",
      "longDescription": "SU201M-C15 Miniature Circuit Breaker C-Char., 10kA, 15A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 15,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.4 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0154/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C16",
    "generalInformation": {
      "name": "SU201M-C16",
      "orderCode": "2CDS271337R0164",
      "ean": "4016779930871",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 16 ampere",
      "longDescription": "SU201M-C16 Miniature Circuit Breaker C-Char., 10kA, 16A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C2",
    "generalInformation": {
      "name": "SU201M-C2",
      "orderCode": "2CDS271337R0024",
      "ean": "4016779930772",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 2 ampere",
      "longDescription": "SU201M-C2 Miniature Circuit Breaker C-Char., 10kA, 2A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.8 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C20",
    "generalInformation": {
      "name": "SU201M-C20",
      "orderCode": "2CDS271337R0204",
      "ean": "4016779930888",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 20 ampere",
      "longDescription": "SU201M-C20 Miniature Circuit Breaker C-Char., 10kA, 20A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C25",
    "generalInformation": {
      "name": "SU201M-C25",
      "orderCode": "2CDS271337R0254",
      "ean": "4016779930895",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 25 ampere",
      "longDescription": "SU201M-C25 Miniature Circuit Breaker C-Char., 10kA, 25A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C3",
    "generalInformation": {
      "name": "SU201M-C3",
      "orderCode": "2CDS271337R0034",
      "ean": "4016779930789",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 3 ampere",
      "longDescription": "SU201M-C3 Miniature Circuit Breaker C-Char., 10kA, 3A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.6 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0034/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C30",
    "generalInformation": {
      "name": "SU201M-C30",
      "orderCode": "2CDS271337R0304",
      "ean": "4016779930901",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 30 ampere",
      "longDescription": "SU201M-C30 Miniature Circuit Breaker C-Char., 10kA, 30A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 30,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.5 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0304/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C32",
    "generalInformation": {
      "name": "SU201M-C32",
      "orderCode": "2CDS271337R0324",
      "ean": "4016779930918",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 32 ampere",
      "longDescription": "SU201M-C32 Miniature Circuit Breaker C-Char., 10kA, 32A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.7 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C35",
    "generalInformation": {
      "name": "SU201M-C35",
      "orderCode": "2CDS271337R0354",
      "ean": "4016779930925",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 35 ampere",
      "longDescription": "SU201M-C35 Miniature Circuit Breaker C-Char., 10kA, 35A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 35,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.1 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0354/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C4",
    "generalInformation": {
      "name": "SU201M-C4",
      "orderCode": "2CDS271337R0044",
      "ean": "4016779930796",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 4 ampere",
      "longDescription": "SU201M-C4 Miniature Circuit Breaker C-Char., 10kA, 4A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.8 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C40",
    "generalInformation": {
      "name": "SU201M-C40",
      "orderCode": "2CDS271337R0404",
      "ean": "4016779930932",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 40 ampere",
      "longDescription": "SU201M-C40 Miniature Circuit Breaker C-Char., 10kA, 40A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.5 Wat Rated Operating Conditions per Pole 4.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0404/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C5",
    "generalInformation": {
      "name": "SU201M-C5",
      "orderCode": "2CDS271337R0054",
      "ean": "4016779930802",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 5 ampere",
      "longDescription": "SU201M-C5 Miniature Circuit Breaker C-Char., 10kA, 5A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 5,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.3 Wat Rated Operating Conditions per Pole 1.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0054/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C50",
    "generalInformation": {
      "name": "SU201M-C50",
      "orderCode": "2CDS271337R0504",
      "ean": "4016779930949",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 50 ampere",
      "longDescription": "SU201M-C50 Miniature Circuit Breaker C-Char., 10kA, 50A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.5 Wat Rated Operating Conditions per Pole 4.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0504/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C6",
    "generalInformation": {
      "name": "SU201M-C6",
      "orderCode": "2CDS271337R0064",
      "ean": "4016779930819",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 6 ampere",
      "longDescription": "SU201M-C6 Miniature Circuit Breaker C-Char., 10kA, 6A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C60",
    "generalInformation": {
      "name": "SU201M-C60",
      "orderCode": "2CDS271337R0604",
      "ean": "4016779930956",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 60 ampere",
      "longDescription": "SU201M-C60 Miniature Circuit Breaker C-Char., 10kA, 60A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 60,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.9 Wat Rated Operating Conditions per Pole 4.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0604/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C63",
    "generalInformation": {
      "name": "SU201M-C63",
      "orderCode": "2CDS271337R0634",
      "ean": "4016779930963",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 63 ampere",
      "longDescription": "SU201M-C63 Miniature Circuit Breaker C-Char., 10kA, 63A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "5.4 Wat Rated Operating Conditions per Pole 5.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0634/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C7",
    "generalInformation": {
      "name": "SU201M-C7",
      "orderCode": "2CDS271337R0074",
      "ean": "4016779930826",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 7 ampere",
      "longDescription": "SU201M-C7 Miniature Circuit Breaker SU201M-C7 Miniature Circuit Breaker C-Char., 10kA, 7A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA212206_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021045S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021046S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 7,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.5 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0074/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-C8",
    "generalInformation": {
      "name": "SU201M-C8",
      "orderCode": "2CDS271337R0084",
      "ean": "4016779930833",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - C - 8 ampere",
      "longDescription": "SU201M-C8 Miniature Circuit Breaker C-Char., 10kA, 8A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.5 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0084/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K0,2",
    "generalInformation": {
      "name": "SU201M-K0,2",
      "orderCode": "2CDS271337R0087",
      "ean": "4016779929967",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 0.2 ampere",
      "longDescription": "SU201M-K0,2 Miniature Circuit Breaker K-Char., 10kA, 0,2A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.7 Wat Rated Operating Conditions per Pole 1.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0087/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K0,3",
    "generalInformation": {
      "name": "SU201M-K0,3",
      "orderCode": "2CDS271337R0117",
      "ean": "4016779929974",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 0.3 ampere",
      "longDescription": "SU201M-K0,3 Miniature Circuit Breaker K-Char., 10kA, 0,3A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.7 Wat Rated Operating Conditions per Pole 1.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0117/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K0,5",
    "generalInformation": {
      "name": "SU201M-K0,5",
      "orderCode": "2CDS271337R0157",
      "ean": "4016779929981",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 0.5 ampere",
      "longDescription": "SU201M-K0,5 Miniature Circuit Breaker K-Char., 10kA, 0,5A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.4 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0157/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K0,75",
    "generalInformation": {
      "name": "SU201M-K0,75",
      "orderCode": "2CDS271337R0187",
      "ean": "4016779929998",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 0.75 ampere",
      "longDescription": "SU201M-K0,75 Miniature Circuit Breaker K-Char., 10kA, 0,75A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.4 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0187/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K1",
    "generalInformation": {
      "name": "SU201M-K1",
      "orderCode": "2CDS271337R0217",
      "ean": "4016779930000",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 1 ampere",
      "longDescription": "SU201M-K1 Miniature Circuit Breaker K-Char., 10kA, 1A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.4 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0217/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K1,6",
    "generalInformation": {
      "name": "SU201M-K1,6",
      "orderCode": "2CDS271337R0257",
      "ean": "4016779930017",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 1.6 ampere",
      "longDescription": "SU201M-K1,6 Miniature Circuit Breaker K-Char., 10kA, 1,6A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.8 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K10",
    "generalInformation": {
      "name": "SU201M-K10",
      "orderCode": "2CDS271337R0427",
      "ean": "4016779930093",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 10 ampere",
      "longDescription": "SU201M-K10 Miniature Circuit Breaker K-Char., 10kA, 10A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.1 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0427/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K13",
    "generalInformation": {
      "name": "SU201M-K13",
      "orderCode": "2CDS271337R0447",
      "ean": "4016779930109",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 13 ampere",
      "longDescription": "SU201M-K13 Miniature Circuit Breaker K-Char., 10kA, 13A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.3 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0447/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K15",
    "generalInformation": {
      "name": "SU201M-K15",
      "orderCode": "2CDS271337R0457",
      "ean": "4016779930116",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 15 ampere",
      "longDescription": "SU201M-K15 Miniature Circuit Breaker K-Char., 10kA, 15A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 15,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.4 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0457/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K16",
    "generalInformation": {
      "name": "SU201M-K16",
      "orderCode": "2CDS271337R0467",
      "ean": "4016779930123",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 16 ampere",
      "longDescription": "SU201M-K16 Miniature Circuit Breaker K-Char., 10kA, 16A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0467/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K2",
    "generalInformation": {
      "name": "SU201M-K2",
      "orderCode": "2CDS271337R0277",
      "ean": "4016779930024",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 2 ampere",
      "longDescription": "SU201M-K2 Miniature Circuit Breaker K-Char., 10kA, 2A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.8 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K20",
    "generalInformation": {
      "name": "SU201M-K20",
      "orderCode": "2CDS271337R0487",
      "ean": "4016779930130",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 20 ampere",
      "longDescription": "SU201M-K20 Miniature Circuit Breaker K-Char., 10kA, 20A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0487/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K25",
    "generalInformation": {
      "name": "SU201M-K25",
      "orderCode": "2CDS271337R0517",
      "ean": "4016779930147",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 25 ampere",
      "longDescription": "SU201M-K25 Miniature Circuit Breaker K-Char., 10kA, 25A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0517/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K3",
    "generalInformation": {
      "name": "SU201M-K3",
      "orderCode": "2CDS271337R0317",
      "ean": "4016779930031",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 3 ampere",
      "longDescription": "SU201M-K3 Miniature Circuit Breaker K-Char., 10kA, 3A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.6 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K30",
    "generalInformation": {
      "name": "SU201M-K30",
      "orderCode": "2CDS271337R0527",
      "ean": "4016779930154",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 30 ampere",
      "longDescription": "SU201M-K30 Miniature Circuit Breaker K-Char., 10kA, 30A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 30,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.5 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0527/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K32",
    "generalInformation": {
      "name": "SU201M-K32",
      "orderCode": "2CDS271337R0537",
      "ean": "4016779930161",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 32 ampere",
      "longDescription": "SU201M-K32 Miniature Circuit Breaker K-Char., 10kA, 32A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.7 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0537/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K35",
    "generalInformation": {
      "name": "SU201M-K35",
      "orderCode": "2CDS271337R0547",
      "ean": "4016779930178",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 35 ampere",
      "longDescription": "SU201M-K35 Miniature Circuit Breaker K-Char., 10kA, 35A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 35,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.1 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0547/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K4",
    "generalInformation": {
      "name": "SU201M-K4",
      "orderCode": "2CDS271337R0337",
      "ean": "4016779930048",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 4 ampere",
      "longDescription": "SU201M-K4 Miniature Circuit Breaker K-Char., 10kA, 4A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.8 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K40",
    "generalInformation": {
      "name": "SU201M-K40",
      "orderCode": "2CDS271337R0557",
      "ean": "4016779930185",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 40 ampere",
      "longDescription": "SU201M-K40 Miniature Circuit Breaker K-Char., 10kA, 40A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.5 Wat Rated Operating Conditions per Pole 4.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0557/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K5",
    "generalInformation": {
      "name": "SU201M-K5",
      "orderCode": "2CDS271337R0357",
      "ean": "4016779930055",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 5 ampere",
      "longDescription": "SU201M-K5 Miniature Circuit Breaker K-Char., 10kA, 5A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 5,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.3 Wat Rated Operating Conditions per Pole 1.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0357/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K50",
    "generalInformation": {
      "name": "SU201M-K50",
      "orderCode": "2CDS271337R0577",
      "ean": "4016779930192",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 50 ampere",
      "longDescription": "SU201M-K50 Miniature Circuit Breaker K-Char., 10kA, 50A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.5 Wat Rated Operating Conditions per Pole 4.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0577/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K6",
    "generalInformation": {
      "name": "SU201M-K6",
      "orderCode": "2CDS271337R0377",
      "ean": "4016779930062",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 6 ampere",
      "longDescription": "SU201M-K6 Miniature Circuit Breaker K-Char., 10kA, 6A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0377/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K60",
    "generalInformation": {
      "name": "SU201M-K60",
      "orderCode": "2CDS271337R0587",
      "ean": "4016779930208",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 60 ampere",
      "longDescription": "SU201M-K60 Miniature Circuit Breaker K-Char., 10kA, 60A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 60,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.9 Wat Rated Operating Conditions per Pole 4.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0587/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K63",
    "generalInformation": {
      "name": "SU201M-K63",
      "orderCode": "2CDS271337R0607",
      "ean": "4016779930215",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 63 ampere",
      "longDescription": "SU201M-K63 Miniature Circuit Breaker K-Char., 10kA, 63A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "5.4 Wat Rated Operating Conditions per Pole 5.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0607/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K7",
    "generalInformation": {
      "name": "SU201M-K7",
      "orderCode": "2CDS271337R0387",
      "ean": "4016779930079",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 7 ampere",
      "longDescription": "SU201M-K7 Miniature Circuit Breaker SU201M-K7 Miniature Circuit Breaker K-Char., 10kA, 7A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA212206_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021045S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021046S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 7,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.5 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0387/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-K8",
    "generalInformation": {
      "name": "SU201M-K8",
      "orderCode": "2CDS271337R0407",
      "ean": "4016779930086",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - K - 8 ampere",
      "longDescription": "SU201M-K8 Miniature Circuit Breaker K-Char., 10kA, 8A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.5 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0407/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z0,5",
    "generalInformation": {
      "name": "SU201M-Z0,5",
      "orderCode": "2CDS271337R0158",
      "ean": "4016779932844",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 0.5 ampere",
      "longDescription": "SU201M-Z0,5 Miniature Circuit Breaker Z-Char., 10kA, 0,5A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0158/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z1",
    "generalInformation": {
      "name": "SU201M-Z1",
      "orderCode": "2CDS271337R0218",
      "ean": "4016779932851",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 1 ampere",
      "longDescription": "SU201M-Z1 Miniature Circuit Breaker Z-Char., 10kA, 1A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.2 Wat Rated Operating Conditions per Pole 2.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0218/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z1,6",
    "generalInformation": {
      "name": "SU201M-Z1,6",
      "orderCode": "2CDS271337R0258",
      "ean": "4016779932868",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 1.6 ampere",
      "longDescription": "SU201M-Z1,6 Miniature Circuit Breaker Z-Char., 10kA, 1,6A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.5 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0258/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z10",
    "generalInformation": {
      "name": "SU201M-Z10",
      "orderCode": "2CDS271337R0428",
      "ean": "4016779932943",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 10 ampere",
      "longDescription": "SU201M-Z10 Miniature Circuit Breaker Z-Char., 10kA, 10A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.4 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0428/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z13",
    "generalInformation": {
      "name": "SU201M-Z13",
      "orderCode": "2CDS271337R0448",
      "ean": "4016779932950",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 13 ampere",
      "longDescription": "SU201M-Z13 Miniature Circuit Breaker Z-Char., 10kA, 13A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.8 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0448/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z15",
    "generalInformation": {
      "name": "SU201M-Z15",
      "orderCode": "2CDS271337R0458",
      "ean": "4016779932967",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 15 ampere",
      "longDescription": "SU201M-Z15 Miniature Circuit Breaker Z-Char., 10kA, 15A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 15,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.1 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0458/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z16",
    "generalInformation": {
      "name": "SU201M-Z16",
      "orderCode": "2CDS271337R0468",
      "ean": "4016779932974",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 16 ampere",
      "longDescription": "SU201M-Z16 Miniature Circuit Breaker Z-Char., 10kA, 16A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.3 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0468/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z2",
    "generalInformation": {
      "name": "SU201M-Z2",
      "orderCode": "2CDS271337R0278",
      "ean": "4016779932875",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 2 ampere",
      "longDescription": "SU201M-Z2 Miniature Circuit Breaker Z-Char., 10kA, 2A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0278/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z20",
    "generalInformation": {
      "name": "SU201M-Z20",
      "orderCode": "2CDS271337R0488",
      "ean": "4016779932981",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 20 ampere",
      "longDescription": "SU201M-Z20 Miniature Circuit Breaker Z-Char., 10kA, 20A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0488/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z25",
    "generalInformation": {
      "name": "SU201M-Z25",
      "orderCode": "2CDS271337R0518",
      "ean": "4016779932998",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 25 ampere",
      "longDescription": "SU201M-Z25 Miniature Circuit Breaker Z-Char., 10kA, 25A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0518/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z3",
    "generalInformation": {
      "name": "SU201M-Z3",
      "orderCode": "2CDS271337R0318",
      "ean": "4016779932882",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 3 ampere",
      "longDescription": "SU201M-Z3 Miniature Circuit Breaker Z-Char., 10kA, 3A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.3 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0318/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z30",
    "generalInformation": {
      "name": "SU201M-Z30",
      "orderCode": "2CDS271337R0528",
      "ean": "4016779933001",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 30 ampere",
      "longDescription": "SU201M-Z30 Miniature Circuit Breaker Z-Char., 10kA, 30A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 30,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.5 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0528/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z32",
    "generalInformation": {
      "name": "SU201M-Z32",
      "orderCode": "2CDS271337R0538",
      "ean": "4016779933018",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 32 ampere",
      "longDescription": "SU201M-Z32 Miniature Circuit Breaker Z-Char., 10kA, 32A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.7 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0538/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z35",
    "generalInformation": {
      "name": "SU201M-Z35",
      "orderCode": "2CDS271337R0548",
      "ean": "4016779933025",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 35 ampere",
      "longDescription": "SU201M-Z35 Miniature Circuit Breaker Z-Char., 10kA, 35A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 35,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.1 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0548/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z4",
    "generalInformation": {
      "name": "SU201M-Z4",
      "orderCode": "2CDS271337R0338",
      "ean": "4016779932899",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 4 ampere",
      "longDescription": "SU201M-Z4 Miniature Circuit Breaker Z-Char., 10kA, 4A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.6 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0338/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z40",
    "generalInformation": {
      "name": "SU201M-Z40",
      "orderCode": "2CDS271337R0558",
      "ean": "4016779933032",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 40 ampere",
      "longDescription": "SU201M-Z40 Miniature Circuit Breaker Z-Char., 10kA, 40A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.5 Wat Rated Operating Conditions per Pole 4.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0558/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU201M-Z5",
    "generalInformation": {
      "name": "SU201M-Z5",
      "orderCode": "2CDS271337R0358",
      "ean": "4016779932905",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 1P - Z - 5 ampere",
      "longDescription": "SU201M-Z5 Miniature Circuit Breaker Z-Char., 10kA, 5A, 1P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "Z",
      "ratedCurrent": 5,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.5 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271337R0358/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  }
]