[
  {
    "title": "ABB SU204M-C1",
    "generalInformation": {
      "name": "SU204M-C1",
      "orderCode": "2CDS274337R0014",
      "ean": "4016779931441",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 1 ampere",
      "longDescription": "SU204M-C1 Miniature Circuit Breaker C-Char., 10kA, 1A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0014/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C1,6",
    "generalInformation": {
      "name": "SU204M-C1,6",
      "orderCode": "2CDS274337R0974",
      "ean": "4016779931458",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 1.6 ampere",
      "longDescription": "SU204M-C1,6 Miniature Circuit Breaker C-Char., 10kA, 1,6A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0974/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C10",
    "generalInformation": {
      "name": "SU204M-C10",
      "orderCode": "2CDS274337R0104",
      "ean": "4016779931533",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 10 ampere",
      "longDescription": "SU204M-C10 Miniature Circuit Breaker C-Char., 10kA, 10A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0104/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C13",
    "generalInformation": {
      "name": "SU204M-C13",
      "orderCode": "2CDS274337R0134",
      "ean": "4016779931540",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 13 ampere",
      "longDescription": "SU204M-C13 Miniature Circuit Breaker C-Char., 10kA, 13A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.2 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0134/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C15",
    "generalInformation": {
      "name": "SU204M-C15",
      "orderCode": "2CDS274337R0154",
      "ean": "4016779931557",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 15 ampere",
      "longDescription": "SU204M-C15 Miniature Circuit Breaker C-Char., 10kA, 15A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 15,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0154/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C16",
    "generalInformation": {
      "name": "SU204M-C16",
      "orderCode": "2CDS274337R0164",
      "ean": "4016779931564",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 16 ampere",
      "longDescription": "SU204M-C16 Miniature Circuit Breaker C-Char., 10kA, 16A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0164/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C2",
    "generalInformation": {
      "name": "SU204M-C2",
      "orderCode": "2CDS274337R0024",
      "ean": "4016779931465",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 2 ampere",
      "longDescription": "SU204M-C2 Miniature Circuit Breaker C-Char., 10kA, 2A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0024/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C20",
    "generalInformation": {
      "name": "SU204M-C20",
      "orderCode": "2CDS274337R0204",
      "ean": "4016779931571",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 20 ampere",
      "longDescription": "SU204M-C20 Miniature Circuit Breaker C-Char., 10kA, 20A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0204/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C25",
    "generalInformation": {
      "name": "SU204M-C25",
      "orderCode": "2CDS274337R0254",
      "ean": "4016779931588",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 25 ampere",
      "longDescription": "SU204M-C25 Miniature Circuit Breaker C-Char., 10kA, 25A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0254/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C3",
    "generalInformation": {
      "name": "SU204M-C3",
      "orderCode": "2CDS274337R0034",
      "ean": "4016779931472",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 3 ampere",
      "longDescription": "SU204M-C3 Miniature Circuit Breaker C-Char., 10kA, 3A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6.4 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0034/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C30",
    "generalInformation": {
      "name": "SU204M-C30",
      "orderCode": "2CDS274337R0304",
      "ean": "4016779931595",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 30 ampere",
      "longDescription": "SU204M-C30 Miniature Circuit Breaker C-Char., 10kA, 30A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 30,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0304/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C32",
    "generalInformation": {
      "name": "SU204M-C32",
      "orderCode": "2CDS274337R0324",
      "ean": "4016779931601",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 32 ampere",
      "longDescription": "SU204M-C32 Miniature Circuit Breaker C-Char., 10kA, 32A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14.8 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0324/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C35",
    "generalInformation": {
      "name": "SU204M-C35",
      "orderCode": "2CDS274337R0354",
      "ean": "4016779931618",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 35 ampere",
      "longDescription": "SU204M-C35 Miniature Circuit Breaker C-Char., 10kA, 35A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 35,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "16.4 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0354/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C4",
    "generalInformation": {
      "name": "SU204M-C4",
      "orderCode": "2CDS274337R0044",
      "ean": "4016779931489",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 4 ampere",
      "longDescription": "SU204M-C4 Miniature Circuit Breaker C-Char., 10kA, 4A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0044/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C40",
    "generalInformation": {
      "name": "SU204M-C40",
      "orderCode": "2CDS274337R0404",
      "ean": "4016779931625",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 40 ampere",
      "longDescription": "SU204M-C40 Miniature Circuit Breaker C-Char., 10kA, 40A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "18 Wat Rated Operating Conditions per Pole 4.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0404/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C5",
    "generalInformation": {
      "name": "SU204M-C5",
      "orderCode": "2CDS274337R0054",
      "ean": "4016779931496",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 5 ampere",
      "longDescription": "SU204M-C5 Miniature Circuit Breaker C-Char., 10kA, 5A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 5,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.2 Wat Rated Operating Conditions per Pole 1.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0054/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C50",
    "generalInformation": {
      "name": "SU204M-C50",
      "orderCode": "2CDS274337R0504",
      "ean": "4016779931632",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 50 ampere",
      "longDescription": "SU204M-C50 Miniature Circuit Breaker C-Char., 10kA, 50A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "18 Wat Rated Operating Conditions per Pole 4.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0504/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C6",
    "generalInformation": {
      "name": "SU204M-C6",
      "orderCode": "2CDS274337R0064",
      "ean": "4016779931502",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 6 ampere",
      "longDescription": "SU204M-C6 Miniature Circuit Breaker C-Char., 10kA, 6A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C60",
    "generalInformation": {
      "name": "SU204M-C60",
      "orderCode": "2CDS274337R0604",
      "ean": "4016779931649",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 60 ampere",
      "longDescription": "SU204M-C60 Miniature Circuit Breaker C-Char., 10kA, 60A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 60,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.6 Wat Rated Operating Conditions per Pole 4.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0604/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C63",
    "generalInformation": {
      "name": "SU204M-C63",
      "orderCode": "2CDS274337R0634",
      "ean": "4016779931656",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 63 ampere",
      "longDescription": "SU204M-C63 Miniature Circuit Breaker C-Char., 10kA, 63A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "21.6 Wat Rated Operating Conditions per Pole 5.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0634/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C7",
    "generalInformation": {
      "name": "SU204M-C7",
      "orderCode": "2CDS274337R0074",
      "ean": "4016779931519",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 7 ampere",
      "longDescription": "SU204M-C7 Miniature Circuit Breaker SU204M-C7 Miniature Circuit Breaker C-Char., 10kA, 7A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA212206_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021045S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021046S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 7,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0074/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-C8",
    "generalInformation": {
      "name": "SU204M-C8",
      "orderCode": "2CDS274337R0084",
      "ean": "4016779931526",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - C - 8 ampere",
      "longDescription": "SU204M-C8 Miniature Circuit Breaker C-Char., 10kA, 8A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0084/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K0,2",
    "generalInformation": {
      "name": "SU204M-K0,2",
      "orderCode": "2CDS274337R0087",
      "ean": "4016779930482",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 0.2 ampere",
      "longDescription": "SU204M-K0,2 Miniature Circuit Breaker K-Char., 10kA, 0,2A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6.8 Wat Rated Operating Conditions per Pole 1.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0087/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K0,3",
    "generalInformation": {
      "name": "SU204M-K0,3",
      "orderCode": "2CDS274337R0117",
      "ean": "4016779930499",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 0.3 ampere",
      "longDescription": "SU204M-K0,3 Miniature Circuit Breaker K-Char., 10kA, 0,3A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6.8 Wat Rated Operating Conditions per Pole 1.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0117/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K0,5",
    "generalInformation": {
      "name": "SU204M-K0,5",
      "orderCode": "2CDS274337R0157",
      "ean": "4016779930505",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 0.5 ampere",
      "longDescription": "SU204M-K0,5 Miniature Circuit Breaker K-Char., 10kA, 0,5A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0157/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K0,75",
    "generalInformation": {
      "name": "SU204M-K0,75",
      "orderCode": "2CDS274337R0187",
      "ean": "4016779930512",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 0.75 ampere",
      "longDescription": "SU204M-K0,75 Miniature Circuit Breaker K-Char., 10kA, 0,75A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0187/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K1",
    "generalInformation": {
      "name": "SU204M-K1",
      "orderCode": "2CDS274337R0217",
      "ean": "4016779930529",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 1 ampere",
      "longDescription": "SU204M-K1 Miniature Circuit Breaker K-Char., 10kA, 1A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0217/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K1,6",
    "generalInformation": {
      "name": "SU204M-K1,6",
      "orderCode": "2CDS274337R0257",
      "ean": "4016779930536",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 1.6 ampere",
      "longDescription": "SU204M-K1,6 Miniature Circuit Breaker K-Char., 10kA, 1,6A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K10",
    "generalInformation": {
      "name": "SU204M-K10",
      "orderCode": "2CDS274337R0427",
      "ean": "4016779930611",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 10 ampere",
      "longDescription": "SU204M-K10 Miniature Circuit Breaker K-Char., 10kA, 10A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0427/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K13",
    "generalInformation": {
      "name": "SU204M-K13",
      "orderCode": "2CDS274337R0447",
      "ean": "4016779930628",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 13 ampere",
      "longDescription": "SU204M-K13 Miniature Circuit Breaker K-Char., 10kA, 13A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.2 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0447/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K15",
    "generalInformation": {
      "name": "SU204M-K15",
      "orderCode": "2CDS274337R0457",
      "ean": "4016779930635",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 15 ampere",
      "longDescription": "SU204M-K15 Miniature Circuit Breaker K-Char., 10kA, 15A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 15,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0457/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K16",
    "generalInformation": {
      "name": "SU204M-K16",
      "orderCode": "2CDS274337R0467",
      "ean": "4016779930642",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 16 ampere",
      "longDescription": "SU204M-K16 Miniature Circuit Breaker K-Char., 10kA, 16A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0467/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K2",
    "generalInformation": {
      "name": "SU204M-K2",
      "orderCode": "2CDS274337R0277",
      "ean": "4016779930543",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 2 ampere",
      "longDescription": "SU204M-K2 Miniature Circuit Breaker K-Char., 10kA, 2A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K20",
    "generalInformation": {
      "name": "SU204M-K20",
      "orderCode": "2CDS274337R0487",
      "ean": "4016779930659",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 20 ampere",
      "longDescription": "SU204M-K20 Miniature Circuit Breaker K-Char., 10kA, 20A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0487/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K25",
    "generalInformation": {
      "name": "SU204M-K25",
      "orderCode": "2CDS274337R0517",
      "ean": "4016779930666",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 25 ampere",
      "longDescription": "SU204M-K25 Miniature Circuit Breaker K-Char., 10kA, 25A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0517/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K3",
    "generalInformation": {
      "name": "SU204M-K3",
      "orderCode": "2CDS274337R0317",
      "ean": "4016779930550",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 3 ampere",
      "longDescription": "SU204M-K3 Miniature Circuit Breaker K-Char., 10kA, 3A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6.4 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K30",
    "generalInformation": {
      "name": "SU204M-K30",
      "orderCode": "2CDS274337R0527",
      "ean": "4016779930673",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 30 ampere",
      "longDescription": "SU204M-K30 Miniature Circuit Breaker K-Char., 10kA, 30A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 30,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0527/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K32",
    "generalInformation": {
      "name": "SU204M-K32",
      "orderCode": "2CDS274337R0537",
      "ean": "4016779930680",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 32 ampere",
      "longDescription": "SU204M-K32 Miniature Circuit Breaker K-Char., 10kA, 32A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14.8 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0537/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K35",
    "generalInformation": {
      "name": "SU204M-K35",
      "orderCode": "2CDS274337R0547",
      "ean": "4016779930697",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 35 ampere",
      "longDescription": "SU204M-K35 Miniature Circuit Breaker K-Char., 10kA, 35A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 35,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "16.4 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0547/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K4",
    "generalInformation": {
      "name": "SU204M-K4",
      "orderCode": "2CDS274337R0337",
      "ean": "4016779930567",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 4 ampere",
      "longDescription": "SU204M-K4 Miniature Circuit Breaker K-Char., 10kA, 4A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K40",
    "generalInformation": {
      "name": "SU204M-K40",
      "orderCode": "2CDS274337R0557",
      "ean": "4016779930703",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 40 ampere",
      "longDescription": "SU204M-K40 Miniature Circuit Breaker K-Char., 10kA, 40A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "18 Wat Rated Operating Conditions per Pole 4.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0557/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K5",
    "generalInformation": {
      "name": "SU204M-K5",
      "orderCode": "2CDS274337R0357",
      "ean": "4016779930574",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 5 ampere",
      "longDescription": "SU204M-K5 Miniature Circuit Breaker K-Char., 10kA, 5A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 5,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.2 Wat Rated Operating Conditions per Pole 1.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0357/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K50",
    "generalInformation": {
      "name": "SU204M-K50",
      "orderCode": "2CDS274337R0577",
      "ean": "4016779930710",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 50 ampere",
      "longDescription": "SU204M-K50 Miniature Circuit Breaker K-Char., 10kA, 50A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "18 Wat Rated Operating Conditions per Pole 4.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0577/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K6",
    "generalInformation": {
      "name": "SU204M-K6",
      "orderCode": "2CDS274337R0377",
      "ean": "4016779930581",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 6 ampere",
      "longDescription": "SU204M-K6 Miniature Circuit Breaker K-Char., 10kA, 6A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0377/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K60",
    "generalInformation": {
      "name": "SU204M-K60",
      "orderCode": "2CDS274337R0587",
      "ean": "4016779930727",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 60 ampere",
      "longDescription": "SU204M-K60 Miniature Circuit Breaker K-Char., 10kA, 60A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 60,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.6 Wat Rated Operating Conditions per Pole 4.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0587/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K63",
    "generalInformation": {
      "name": "SU204M-K63",
      "orderCode": "2CDS274337R0607",
      "ean": "4016779930734",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 63 ampere",
      "longDescription": "SU204M-K63 Miniature Circuit Breaker K-Char., 10kA, 63A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "21.6 Wat Rated Operating Conditions per Pole 5.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0607/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K7",
    "generalInformation": {
      "name": "SU204M-K7",
      "orderCode": "2CDS274337R0387",
      "ean": "4016779930598",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 7 ampere",
      "longDescription": "SU204M-K7 Miniature Circuit Breaker SU204M-K7 Miniature Circuit Breaker C-Char., 10kA, 7A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA212206_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021045S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021046S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 7,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0387/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-K8",
    "generalInformation": {
      "name": "SU204M-K8",
      "orderCode": "2CDS274337R0407",
      "ean": "4016779930604",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - K - 8 ampere",
      "longDescription": "SU204M-K8 Miniature Circuit Breaker K-Char., 10kA, 8A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0407/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z0,5",
    "generalInformation": {
      "name": "SU204M-Z0,5",
      "orderCode": "2CDS274337R0158",
      "ean": "4016779933537",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 0.5 ampere",
      "longDescription": "SU204M-Z0,5 Miniature Circuit Breaker Z-Char., 10kA, 0,5A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0158/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z1",
    "generalInformation": {
      "name": "SU204M-Z1",
      "orderCode": "2CDS274337R0218",
      "ean": "4016779933544",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 1 ampere",
      "longDescription": "SU204M-Z1 Miniature Circuit Breaker Z-Char., 10kA, 1A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0218/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z1,6",
    "generalInformation": {
      "name": "SU204M-Z1,6",
      "orderCode": "2CDS274337R0258",
      "ean": "4016779933551",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 1.6 ampere",
      "longDescription": "SU204M-Z1,6 Miniature Circuit Breaker Z-Char., 10kA, 1,6A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "0 Wat Rated Operating Conditions per Pole 0 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0258/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z10",
    "generalInformation": {
      "name": "SU204M-Z10",
      "orderCode": "2CDS274337R0428",
      "ean": "4016779933636",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 10 ampere",
      "longDescription": "SU204M-Z10 Miniature Circuit Breaker Z-Char., 10kA, 10A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0428/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z13",
    "generalInformation": {
      "name": "SU204M-Z13",
      "orderCode": "2CDS274337R0448",
      "ean": "4016779933643",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 13 ampere",
      "longDescription": "SU204M-Z13 Miniature Circuit Breaker Z-Char., 10kA, 13A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0448/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z15",
    "generalInformation": {
      "name": "SU204M-Z15",
      "orderCode": "2CDS274337R0458",
      "ean": "4016779933650",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 15 ampere",
      "longDescription": "SU204M-Z15 Miniature Circuit Breaker Z-Char., 10kA, 15A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 15,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0458/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z16",
    "generalInformation": {
      "name": "SU204M-Z16",
      "orderCode": "2CDS274337R0468",
      "ean": "4016779933667",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 16 ampere",
      "longDescription": "SU204M-Z16 Miniature Circuit Breaker Z-Char., 10kA, 16A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "9.2 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0468/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z2",
    "generalInformation": {
      "name": "SU204M-Z2",
      "orderCode": "2CDS274337R0278",
      "ean": "4016779933568",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 2 ampere",
      "longDescription": "SU204M-Z2 Miniature Circuit Breaker Z-Char., 10kA, 2A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0278/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z20",
    "generalInformation": {
      "name": "SU204M-Z20",
      "orderCode": "2CDS274337R0488",
      "ean": "4016779933674",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 20 ampere",
      "longDescription": "SU204M-Z20 Miniature Circuit Breaker Z-Char., 10kA, 20A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0488/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z25",
    "generalInformation": {
      "name": "SU204M-Z25",
      "orderCode": "2CDS274337R0518",
      "ean": "4016779933681",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 25 ampere",
      "longDescription": "SU204M-Z25 Miniature Circuit Breaker Z-Char., 10kA, 25A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0518/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z3",
    "generalInformation": {
      "name": "SU204M-Z3",
      "orderCode": "2CDS274337R0318",
      "ean": "4016779933575",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 3 ampere",
      "longDescription": "SU204M-Z3 Miniature Circuit Breaker Z-Char., 10kA, 3A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "14.8 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0318/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z30",
    "generalInformation": {
      "name": "SU204M-Z30",
      "orderCode": "2CDS274337R0528",
      "ean": "4016779933698",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 30 ampere",
      "longDescription": "SU204M-Z30 Miniature Circuit Breaker Z-Char., 10kA, 30A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 30,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0528/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z32",
    "generalInformation": {
      "name": "SU204M-Z32",
      "orderCode": "2CDS274337R0538",
      "ean": "4016779933704",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 32 ampere",
      "longDescription": "SU204M-Z32 Miniature Circuit Breaker Z-Char., 10kA, 32A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0538/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z35",
    "generalInformation": {
      "name": "SU204M-Z35",
      "orderCode": "2CDS274337R0548",
      "ean": "4016779933711",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 35 ampere",
      "longDescription": "SU204M-Z35 Miniature Circuit Breaker Z-Char., 10kA, 35A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 35,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0548/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z4",
    "generalInformation": {
      "name": "SU204M-Z4",
      "orderCode": "2CDS274337R0338",
      "ean": "4016779933582",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 4 ampere",
      "longDescription": "SU204M-Z4 Miniature Circuit Breaker Z-Char., 10kA, 4A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6.4 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0338/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z40",
    "generalInformation": {
      "name": "SU204M-Z40",
      "orderCode": "2CDS274337R0558",
      "ean": "4016779933728",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 40 ampere",
      "longDescription": "SU204M-Z40 Miniature Circuit Breaker Z-Char., 10kA, 40A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "16.4 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0558/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z5",
    "generalInformation": {
      "name": "SU204M-Z5",
      "orderCode": "2CDS274337R0358",
      "ean": "4016779933599",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 5 ampere",
      "longDescription": "SU204M-Z5 Miniature Circuit Breaker Z-Char., 10kA, 5A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 5,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0358/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z50",
    "generalInformation": {
      "name": "SU204M-Z50",
      "orderCode": "2CDS274337R0578",
      "ean": "4016779933735",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 50 ampere",
      "longDescription": "SU204M-Z50 Miniature Circuit Breaker Z-Char., 10kA, 50A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0578/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z6",
    "generalInformation": {
      "name": "SU204M-Z6",
      "orderCode": "2CDS274337R0378",
      "ean": "4016779933605",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 6 ampere",
      "longDescription": "SU204M-Z6 Miniature Circuit Breaker Z-Char., 10kA, 6A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "19.6 Wat Rated Operating Conditions per Pole 4.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0378/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z60",
    "generalInformation": {
      "name": "SU204M-Z60",
      "orderCode": "2CDS274337R0588",
      "ean": "4016779933742",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 60 ampere",
      "longDescription": "SU204M-Z60 Miniature Circuit Breaker Z-Char., 10kA, 60A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 60,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "at Rated Operating Conditions per Pole 4.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0588/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z63",
    "generalInformation": {
      "name": "SU204M-Z63",
      "orderCode": "2CDS274337R0608",
      "ean": "4016779933759",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 63 ampere",
      "longDescription": "SU204M-Z63 Miniature Circuit Breaker Z-Char., 10kA, 63A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "5.2 Wat Rated Operating Conditions per Pole 1.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0608/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z7",
    "generalInformation": {
      "name": "SU204M-Z7",
      "orderCode": "2CDS274337R0388",
      "ean": "4016779933612",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 7 ampere",
      "longDescription": "SU204M-Z7 Miniature Circuit Breaker SU204M-Z7 Miniature Circuit Breaker C-Char., 10kA, 7A, 4P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/9IBA212206_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021045S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021004S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021046S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/9IBA173691_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 7,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0388/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204M-Z8",
    "generalInformation": {
      "name": "SU204M-Z8",
      "orderCode": "2CDS274337R0408",
      "ean": "4016779933629",
      "catalogDescription": "Miniature Circuit Breaker - SU200M - 4P - Z - 8 ampere",
      "longDescription": "SU204M-Z8 Miniature Circuit Breaker Z-Char., 10kA, 8A, 4P UL489",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021047S0014_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "111 mm",
      "netWidth": "70 mm",
      "netWeight": "0.5 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "Z",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.5 kg",
      "powerLoss": "21.6 Wat Rated Operating Conditions per Pole 5.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274337R0408/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K0.2",
    "generalInformation": {
      "name": "SU204MR-K0.2",
      "orderCode": "2CDS274347R0087",
      "ean": "4016779959179",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 0.2 ampere",
      "longDescription": "SU204MR-K0.2 MCB K-Char., 10kA, 0.2A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "6.8 Wat Rated Operating Conditions per Pole 1.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0087/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K0.3",
    "generalInformation": {
      "name": "SU204MR-K0.3",
      "orderCode": "2CDS274347R0117",
      "ean": "4016779959193",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 0.3 ampere",
      "longDescription": "SU204MR-K0.3 MCB K-Char., 10kA, 0.3A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "6.8 Wat Rated Operating Conditions per Pole 1.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0117/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K0.5",
    "generalInformation": {
      "name": "SU204MR-K0.5",
      "orderCode": "2CDS274347R0157",
      "ean": "4016779959216",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 0.5 ampere",
      "longDescription": "SU204MR-K0.5 MCB K-Char., 10kA, 0.5A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0157/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K0.75",
    "generalInformation": {
      "name": "SU204MR-K0.75",
      "orderCode": "2CDS274347R0187",
      "ean": "4016779959230",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 0.75 ampere",
      "longDescription": "SU204MR-K0.75 MCB K-Char., 10kA, 0.75A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0187/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K1",
    "generalInformation": {
      "name": "SU204MR-K1",
      "orderCode": "2CDS274347R0217",
      "ean": "4016779959254",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 1 ampere",
      "longDescription": "SU204MR-K1 MCB K-Char., 10kA, 1A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "5.6 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0217/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K1,6",
    "generalInformation": {
      "name": "SU204MR-K1,6",
      "orderCode": "2CDS274347R0257",
      "ean": "4016779959278",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 1.6 ampere",
      "longDescription": "SU204MR-K1,6 MCB K-Char., 10kA, 1,6A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K10",
    "generalInformation": {
      "name": "SU204MR-K10",
      "orderCode": "2CDS274347R0427",
      "ean": "4016779959414",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 10 ampere",
      "longDescription": "SU204MR-K10 MCB K-Char., 10kA, 10A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0427/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K13",
    "generalInformation": {
      "name": "SU204MR-K13",
      "orderCode": "2CDS274347R0447",
      "ean": "4016779959438",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 13 ampere",
      "longDescription": "SU204MR-K13 MCB K-Char., 10kA, 13A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "9.2 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0447/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K15",
    "generalInformation": {
      "name": "SU204MR-K15",
      "orderCode": "2CDS274347R0457",
      "ean": "4016779959452",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 15 ampere",
      "longDescription": "SU204MR-K15 MCB K-Char., 10kA, 15A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 15,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "9.6 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0457/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K16",
    "generalInformation": {
      "name": "SU204MR-K16",
      "orderCode": "2CDS274347R0467",
      "ean": "4016779959476",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 16 ampere",
      "longDescription": "SU204MR-K16 MCB K-Char., 10kA, 16A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0467/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K2",
    "generalInformation": {
      "name": "SU204MR-K2",
      "orderCode": "2CDS274347R0277",
      "ean": "4016779959292",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 2 ampere",
      "longDescription": "SU204MR-K2 MCB K-Char., 10kA, 2A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K20",
    "generalInformation": {
      "name": "SU204MR-K20",
      "orderCode": "2CDS274347R0487",
      "ean": "4016779959490",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 20 ampere",
      "longDescription": "SU204MR-K20 MCB K-Char., 10kA, 20A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "10 Wat Rated Operating Conditions per Pole 2.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0487/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K25",
    "generalInformation": {
      "name": "SU204MR-K25",
      "orderCode": "2CDS274347R0517",
      "ean": "4016779959513",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 25 ampere",
      "longDescription": "SU204MR-K25 MCB K-Char., 10kA, 25A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 3.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0517/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K3",
    "generalInformation": {
      "name": "SU204MR-K3",
      "orderCode": "2CDS274347R0317",
      "ean": "4016779959315",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 3 ampere",
      "longDescription": "SU204MR-K3 MCB K-Char., 10kA, 3A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "6.4 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K30",
    "generalInformation": {
      "name": "SU204MR-K30",
      "orderCode": "2CDS274347R0527",
      "ean": "4016779959537",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 30 ampere",
      "longDescription": "SU204MR-K30 MCB K-Char., 10kA, 30A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 30,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "14 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0527/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K32",
    "generalInformation": {
      "name": "SU204MR-K32",
      "orderCode": "2CDS274347R0537",
      "ean": "4016779959551",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 32 ampere",
      "longDescription": "SU204MR-K32 MCB K-Char., 10kA, 32A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "14.8 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0537/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K35",
    "generalInformation": {
      "name": "SU204MR-K35",
      "orderCode": "2CDS274347R0547",
      "ean": "4016779959575",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 35 ampere",
      "longDescription": "SU204MR-K35 MCB K-Char., 10kA, 35A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 35,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "16.4 Wat Rated Operating Conditions per Pole 4.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0547/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K4",
    "generalInformation": {
      "name": "SU204MR-K4",
      "orderCode": "2CDS274347R0337",
      "ean": "4016779959339",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 4 ampere",
      "longDescription": "SU204MR-K4 MCB K-Char., 10kA, 4A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "7.2 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K40",
    "generalInformation": {
      "name": "SU204MR-K40",
      "orderCode": "2CDS274347R0557",
      "ean": "4016779959599",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 40 ampere",
      "longDescription": "SU204MR-K40 MCB K-Char., 10kA, 40A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "18 Wat Rated Operating Conditions per Pole 4.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0557/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K5",
    "generalInformation": {
      "name": "SU204MR-K5",
      "orderCode": "2CDS274347R0357",
      "ean": "4016779959353",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 5 ampere",
      "longDescription": "SU204MR-K5 MCB K-Char., 10kA, 5A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 5,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "5.2 Wat Rated Operating Conditions per Pole 1.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0357/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K50",
    "generalInformation": {
      "name": "SU204MR-K50",
      "orderCode": "2CDS274347R0577",
      "ean": "4016779959612",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 50 ampere",
      "longDescription": "SU204MR-K50 MCB K-Char., 10kA, 50A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "18 Wat Rated Operating Conditions per Pole 4.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0577/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K6",
    "generalInformation": {
      "name": "SU204MR-K6",
      "orderCode": "2CDS274347R0377",
      "ean": "4016779959377",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 6 ampere",
      "longDescription": "SU204MR-K6 MCB K-Char., 10kA, 6A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "8 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0377/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K60",
    "generalInformation": {
      "name": "SU204MR-K60",
      "orderCode": "2CDS274347R0587",
      "ean": "4016779959636",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 60 ampere",
      "longDescription": "SU204MR-K60 MCB K-Char., 10kA, 60A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 60,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "19.6 Wat Rated Operating Conditions per Pole 4.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0587/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K63",
    "generalInformation": {
      "name": "SU204MR-K63",
      "orderCode": "2CDS274347R0607",
      "ean": "4016779959650",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 63 ampere",
      "longDescription": "SU204MR-K63 MCB K-Char., 10kA, 63A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "21.6 Wat Rated Operating Conditions per Pole 5.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0607/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204MR-K8",
    "generalInformation": {
      "name": "SU204MR-K8",
      "orderCode": "2CDS274347R0407",
      "ean": "4016779959391",
      "catalogDescription": "Miniature Circuit Breakers MCBs - SU200MR - 4P - K - 8 ampere",
      "longDescription": "SU204MR-K8 MCB K-Char., 10kA, 8A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021004S0015_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "71 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 1.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274347R0407/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204PR-K0,2",
    "generalInformation": {
      "name": "SU204PR-K0,2",
      "orderCode": "2CDS274327R0087",
      "ean": "4016779848619",
      "catalogDescription": "Miniature Circuit Breaker - SU200PR - 4P - K - 0.2 ampere",
      "longDescription": "SU204PR-K0,2 MCB K-Char., 10kA, 0,2A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021014S0012_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "4.04 Wat Rated Operating Conditions per Pole 1.01 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274327R0087/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204PR-K0,3",
    "generalInformation": {
      "name": "SU204PR-K0,3",
      "orderCode": "2CDS274327R0117",
      "ean": "4016779848626",
      "catalogDescription": "Miniature Circuit Breaker - SU200PR - 4P - K - 0.3 ampere",
      "longDescription": "SU204PR-K0,3 MCB K-Char., 10kA, 0,3A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021014S0012_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "4.92 Wat Rated Operating Conditions per Pole 1.23 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274327R0117/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB SU204PR-K0,5",
    "generalInformation": {
      "name": "SU204PR-K0,5",
      "orderCode": "2CDS274327R0157",
      "ean": "4016779848633",
      "catalogDescription": "Miniature Circuit Breaker - SU200PR - 4P - K - 0.5 ampere",
      "longDescription": "SU204PR-K0,5 MCB K-Char., 10kA, 0,5A, 4P, RTT UL 489, Ring Cable Lug",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021014S0012_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "115 mm",
      "netWidth": "70 mm",
      "netWeight": "0.56 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 5IEC/EN 60947-2UL 489",
      "numberOfPoles": 4,
      "numberOfProtectPoles": 4,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 400 V AC",
      "ratSerShoCirBreCap": "(400 V AC) 11.2 kA",
      "ratUltShoCirBreCap": "(400 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.56 kg",
      "powerLoss": "4.76 Wat Rated Operating Conditions per Pole 1.19 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 440 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 2,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "Red ON / Green OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 3",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS274327R0157/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  }
]