[
  {
    "title": "ABB S201MT-C63NA",
    "generalInformation": {
      "name": "S201MT-C63NA",
      "orderCode": "2CDS271106R0634",
      "ean": "4016779769921",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - C - 63 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.29 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.29 kg",
      "powerLoss": "11.2 Wat Rated Operating Conditions per Pole 5.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0634/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-C63UC",
    "generalInformation": {
      "name": "S201MT-C63UC",
      "orderCode": "2CDS271065R0634",
      "ean": "4013614448829",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - C - 63 ampere",
      "longDescription": "S201MT-C63UC MCB C-Char., 10kA, 63A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 220 V DCacc. to IEC 60898-1 253 V ACacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 6 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "5.59 Wat Rated Operating Conditions per Pole 5.59 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0634/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-C6NA",
    "generalInformation": {
      "name": "S201MT-C6NA",
      "orderCode": "2CDS271106R0064",
      "ean": "4016779766975",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - C - 6 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.4 Wat Rated Operating Conditions per Pole 2.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-C6UC",
    "generalInformation": {
      "name": "S201MT-C6UC",
      "orderCode": "2CDS271065R0064",
      "ean": "4013614448256",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - C - 6 ampere",
      "longDescription": "S201MT-C6UC MCB C-Char., 10kA, 6A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 220 V DCacc. to IEC 60898-1 253 V ACacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2 Wat Rated Operating Conditions per Pole 2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0064/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-C8",
    "generalInformation": {
      "name": "S201MT-C8",
      "orderCode": "2CDS271006R0084",
      "ean": "4016779765480",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - C - 8 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.9 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0084/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-C8NA",
    "generalInformation": {
      "name": "S201MT-C8NA",
      "orderCode": "2CDS271106R0084",
      "ean": "4016779766982",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - C - 8 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "5.8 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0084/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-C8UC",
    "generalInformation": {
      "name": "S201MT-C8UC",
      "orderCode": "2CDS271065R0084",
      "ean": "4013614448263",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - C - 8 ampere",
      "longDescription": "S201MT-C8UC MCB C-Char., 10kA, 8A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "C",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 220 V DCacc. to IEC 60898-1 253 V ACacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.54 Wat Rated Operating Conditions per Pole 1.54 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0084/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D0,5",
    "generalInformation": {
      "name": "S201MT-D0,5",
      "orderCode": "2CDS271006R0981",
      "ean": "4016779876315",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 0.5 ampere",
      "longDescription": "S201MT-D0,5 MiniatureCircuitBreaker D-Char.,10kA,0,5A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.6 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0981/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D0,5NA",
    "generalInformation": {
      "name": "S201MT-D0,5NA",
      "orderCode": "2CDS271106R0981",
      "ean": "4016779875509",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 0.5 ampere",
      "longDescription": "S201MT-D0,5NA MiniatureCircuitBreaker D-Char.,10kA,0,5A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0981/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D1",
    "generalInformation": {
      "name": "S201MT-D1",
      "orderCode": "2CDS271006R0011",
      "ean": "4016779876322",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 1 ampere",
      "longDescription": "S201MT-D1 MiniatureCircuitBreaker D-Char.,10kA,1A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.4 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0011/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D1,6NA",
    "generalInformation": {
      "name": "S201MT-D1,6NA",
      "orderCode": "2CDS271106R0971",
      "ean": "4016779875523",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 1.6 ampere",
      "longDescription": "S201MT-D1,6NA MiniatureCircuitBreaker D-Char.,10kA,1,6A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0971/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D1,6",
    "generalInformation": {
      "name": "S201MT-D1,6",
      "orderCode": "2CDS271006R0971",
      "ean": "4016779876339",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 1.6 ampere",
      "longDescription": "S201MT-D1,6 MiniatureCircuitBreaker D-Char.,10kA,1,6A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.6 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0971/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D10",
    "generalInformation": {
      "name": "S201MT-D10",
      "orderCode": "2CDS271006R0101",
      "ean": "4016779876391",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 10 ampere",
      "longDescription": "S201MT-D10 MiniatureCircuitBreaker D-Char.,10kA,10A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.9 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0101/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D10NA",
    "generalInformation": {
      "name": "S201MT-D10NA",
      "orderCode": "2CDS271106R0101",
      "ean": "4016779875585",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 10 ampere",
      "longDescription": "S201MT-D10NA MiniatureCircuitBreaker D-Char.,10kA,10A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.8 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0101/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D13",
    "generalInformation": {
      "name": "S201MT-D13",
      "orderCode": "2CDS271006R0131",
      "ean": "4016779876407",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 13 ampere",
      "longDescription": "S201MT-D13 MiniatureCircuitBreaker D-Char.,10kA,13A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.3 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0131/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D13NA",
    "generalInformation": {
      "name": "S201MT-D13NA",
      "orderCode": "2CDS271106R0131",
      "ean": "4016779875592",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 13 ampere",
      "longDescription": "S201MT-D13NA MiniatureCircuitBreaker D-Char.,10kA,13A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.6 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0131/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D16",
    "generalInformation": {
      "name": "S201MT-D16",
      "orderCode": "2CDS271006R0161",
      "ean": "4016779876414",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 16 ampere",
      "longDescription": "S201MT-D16 MiniatureCircuitBreaker D-Char.,10kA,16A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.1 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0161/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D16NA",
    "generalInformation": {
      "name": "S201MT-D16NA",
      "orderCode": "2CDS271106R0161",
      "ean": "4016779875608",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 16 ampere",
      "longDescription": "S201MT-D16NA MiniatureCircuitBreaker D-Char.,10kA,16A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.2 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0161/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D1NA",
    "generalInformation": {
      "name": "S201MT-D1NA",
      "orderCode": "2CDS271106R0011",
      "ean": "4016779875516",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 1 ampere",
      "longDescription": "S201MT-D1NA MiniatureCircuitBreaker D-Char.,10kA,1A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "1.4 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0011/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D2",
    "generalInformation": {
      "name": "S201MT-D2",
      "orderCode": "2CDS271006R0021",
      "ean": "4016779876346",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 2 ampere",
      "longDescription": "S201MT-D2 MiniatureCircuitBreaker D-Char.,10kA,2A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.8 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0021/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D20",
    "generalInformation": {
      "name": "S201MT-D20",
      "orderCode": "2CDS271006R0201",
      "ean": "4016779876421",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 20 ampere",
      "longDescription": "S201MT-D20 MiniatureCircuitBreaker D-Char.,10kA,20A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.9 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0201/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D20NA",
    "generalInformation": {
      "name": "S201MT-D20NA",
      "orderCode": "2CDS271106R0201",
      "ean": "4016779875615",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 20 ampere",
      "longDescription": "S201MT-D20NA MiniatureCircuitBreaker D-Char.,10kA,20A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.8 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0201/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D25",
    "generalInformation": {
      "name": "S201MT-D25",
      "orderCode": "2CDS271006R0251",
      "ean": "4016779876438",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 25 ampere",
      "longDescription": "S201MT-D25 MiniatureCircuitBreaker D-Char.,10kA,25A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.5 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0251/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D25NA",
    "generalInformation": {
      "name": "S201MT-D25NA",
      "orderCode": "2CDS271106R0251",
      "ean": "4016779875622",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 25 ampere",
      "longDescription": "S201MT-D25NA MiniatureCircuitBreaker D-Char.,10kA,25A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "7 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0251/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D2NA",
    "generalInformation": {
      "name": "S201MT-D2NA",
      "orderCode": "2CDS271106R0021",
      "ean": "4016779875530",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 2 ampere",
      "longDescription": "S201MT-D2NA MiniatureCircuitBreaker D-Char.,10kA,2A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.6 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0021/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D3",
    "generalInformation": {
      "name": "S201MT-D3",
      "orderCode": "2CDS271006R0031",
      "ean": "4016779876353",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 3 ampere",
      "longDescription": "S201MT-D3 MiniatureCircuitBreaker D-Char.,10kA,3A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.9 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0031/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D32",
    "generalInformation": {
      "name": "S201MT-D32",
      "orderCode": "2CDS271006R0321",
      "ean": "4016779876445",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 32 ampere",
      "longDescription": "S201MT-D32 MiniatureCircuitBreaker D-Char.,10kA,32A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.2 Wat Rated Operating Conditions per Pole 4.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0321/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D32NA",
    "generalInformation": {
      "name": "S201MT-D32NA",
      "orderCode": "2CDS271106R0321",
      "ean": "4016779875639",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 32 ampere",
      "longDescription": "S201MT-D32NA MiniatureCircuitBreaker D-Char.,10kA,32A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "8.2 Wat Rated Operating Conditions per Pole 4.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0321/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D3NA",
    "generalInformation": {
      "name": "S201MT-D3NA",
      "orderCode": "2CDS271106R0031",
      "ean": "4016779875547",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 3 ampere",
      "longDescription": "S201MT-D3NA MiniatureCircuitBreaker D-Char.,10kA,3A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.8 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0031/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D4",
    "generalInformation": {
      "name": "S201MT-D4",
      "orderCode": "2CDS271006R0041",
      "ean": "4016779876360",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 4 ampere",
      "longDescription": "S201MT-D4 MiniatureCircuitBreaker D-Char.,10kA,4A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.6 Wat Rated Operating Conditions per Pole 2.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0041/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D40",
    "generalInformation": {
      "name": "S201MT-D40",
      "orderCode": "2CDS271006R0401",
      "ean": "4016779876452",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 40 ampere",
      "longDescription": "S201MT-D40 MiniatureCircuitBreaker D-Char.,10kA,40A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "6.4 Wat Rated Operating Conditions per Pole 2.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0401/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D40NA",
    "generalInformation": {
      "name": "S201MT-D40NA",
      "orderCode": "2CDS271106R0401",
      "ean": "4016779875646",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 40 ampere",
      "longDescription": "S201MT-D40NA MiniatureCircuitBreaker D-Char.,10kA,40A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 2.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0401/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D4NA",
    "generalInformation": {
      "name": "S201MT-D4NA",
      "orderCode": "2CDS271106R0041",
      "ean": "4016779875554",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 4 ampere",
      "longDescription": "S201MT-D4NA MiniatureCircuitBreaker D-Char.,10kA,4A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "5.4 Wat Rated Operating Conditions per Pole 2.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0041/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D50",
    "generalInformation": {
      "name": "S201MT-D50",
      "orderCode": "2CDS271006R0501",
      "ean": "4016779876469",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 50 ampere",
      "longDescription": "S201MT-D50 MiniatureCircuitBreaker D-Char.,10kA,50A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3 Wat Rated Operating Conditions per Pole 3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0501/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D50NA",
    "generalInformation": {
      "name": "S201MT-D50NA",
      "orderCode": "2CDS271106R0501",
      "ean": "4016779875653",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 50 ampere",
      "longDescription": "S201MT-D50NA MiniatureCircuitBreaker D-Char.,10kA,50A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 50,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "6 Wat Rated Operating Conditions per Pole 3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0501/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D6",
    "generalInformation": {
      "name": "S201MT-D6",
      "orderCode": "2CDS271006R0061",
      "ean": "4016779876377",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 6 ampere",
      "longDescription": "S201MT-D6 MiniatureCircuitBreaker D-Char.,10kA,6A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.4 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0061/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D63",
    "generalInformation": {
      "name": "S201MT-D63",
      "orderCode": "2CDS271006R0631",
      "ean": "4016779876476",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 63 ampere",
      "longDescription": "S201MT-D63 MiniatureCircuitBreaker D-Char.,10kA,63A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "5.2 Wat Rated Operating Conditions per Pole 5.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0631/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D63NA",
    "generalInformation": {
      "name": "S201MT-D63NA",
      "orderCode": "2CDS271106R0631",
      "ean": "4016779875660",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 63 ampere",
      "longDescription": "S201MT-D63NA MiniatureCircuitBreaker D-Char.,10kA,63A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 63,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 7.5 kA",
      "ratUltShoCirBreCap": "(230 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "10.4 Wat Rated Operating Conditions per Pole 5.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0631/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D6NA",
    "generalInformation": {
      "name": "S201MT-D6NA",
      "orderCode": "2CDS271106R0061",
      "ean": "4016779875561",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 6 ampere",
      "longDescription": "S201MT-D6NA MiniatureCircuitBreaker D-Char.,10kA,6A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 6,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.8 Wat Rated Operating Conditions per Pole 2.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0061/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D8",
    "generalInformation": {
      "name": "S201MT-D8",
      "orderCode": "2CDS271006R0081",
      "ean": "4016779876384",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - D - 8 ampere",
      "longDescription": "S201MT-D8 MiniatureCircuitBreaker D-Char.,10kA,8A,1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 230 / 400 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.9 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum (Incl. Tolerance) 66 V DCMaximum 253 V ACMaximum 66 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 / 400 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0081/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K0,2UC",
    "generalInformation": {
      "name": "S201MT-K0,2UC",
      "orderCode": "2CDS271065R0087",
      "ean": "4013614448270",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 0.2 ampere",
      "longDescription": "S201MT-K0,2UC MCB K-Char., 10kA, 0,2A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.11 Wat Rated Operating Conditions per Pole 1.11 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0087/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-D8NA",
    "generalInformation": {
      "name": "S201MT-D8NA",
      "orderCode": "2CDS271106R0081",
      "ean": "4016779875578",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - D - 8 ampere",
      "longDescription": "S201MT-D8NA MiniatureCircuitBreaker D-Char.,10kA,8A,1P,+NA",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60898-1IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "D",
      "ratedCurrent": 8,
      "ratOpeVol": "acc. to IEC 60898-1 230 V ACacc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "5.8 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMaximum 253 V ACMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "(230 V AC) 10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0081/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K0,3UC",
    "generalInformation": {
      "name": "S201MT-K0,3UC",
      "orderCode": "2CDS271065R0117",
      "ean": "4013614448294",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 0.3 ampere",
      "longDescription": "S201MT-K0,3UC MCB K-Char., 10kA, 0,3A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.17 Wat Rated Operating Conditions per Pole 1.17 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0117/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K0,5",
    "generalInformation": {
      "name": "S201MT-K0,5",
      "orderCode": "2CDS271006R0157",
      "ean": "4016779765510",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - K - 0.5 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.6 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0157/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K0,5NA",
    "generalInformation": {
      "name": "S201MT-K0,5NA",
      "orderCode": "2CDS271106R0157",
      "ean": "4016779767019",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - K - 0.5 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0157/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K0,5UC",
    "generalInformation": {
      "name": "S201MT-K0,5UC",
      "orderCode": "2CDS271065R0157",
      "ean": "4013614448317",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 0.5 ampere",
      "longDescription": "S201MT-K0,5UC MCB K-Char., 10kA, 0,5A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.1 Wat Rated Operating Conditions per Pole 1.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0157/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K0,5UC",
    "generalInformation": {
      "name": "S201MT-K0,5UC",
      "orderCode": "2CDS271067R0157",
      "ean": "4013614529764",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MTUC - 1P - K - 0.5 ampere",
      "longDescription": "S201MT-K0,5UC MCB K-Char., 10kA, 0,5A, 1P changed polarity changed polarity",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021010S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021030S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 HzDC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271067R0157/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K0,75UC",
    "generalInformation": {
      "name": "S201MT-K0,75UC",
      "orderCode": "2CDS271065R0187",
      "ean": "4013614448348",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 0.75 ampere",
      "longDescription": "S201MT-K0,75UC MCB K-Char., 10kA, 0,75A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.11 Wat Rated Operating Conditions per Pole 1.11 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0187/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K0,75UC",
    "generalInformation": {
      "name": "S201MT-K0,75UC",
      "orderCode": "2CDS271067R0187",
      "ean": "4013614529863",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MTUC - 1P - K - 0.75 ampere",
      "longDescription": "umgekehrte Polaritaet S201MT-K0,75UC MCB K-Char., 10kA, 0,75A, 1P changed polarity",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021010S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021030S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 0,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 HzDC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271067R0187/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K1",
    "generalInformation": {
      "name": "S201MT-K1",
      "orderCode": "2CDS271006R0217",
      "ean": "4016779765558",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - K - 1 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.4 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0217/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K1,6",
    "generalInformation": {
      "name": "S201MT-K1,6",
      "orderCode": "2CDS271006R0257",
      "ean": "4016779765589",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - K - 1.6 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.6 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K1,6NA",
    "generalInformation": {
      "name": "S201MT-K1,6NA",
      "orderCode": "2CDS271106R0257",
      "ean": "4016779767088",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - K - 1.6 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.2 Wat Rated Operating Conditions per Pole 1.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K1,6UC",
    "generalInformation": {
      "name": "S201MT-K1,6UC",
      "orderCode": "2CDS271065R0257",
      "ean": "4013614448393",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 1.6 ampere",
      "longDescription": "S201MT-K1,6UC MCB K-Char., 10kA, 1,6A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.62 Wat Rated Operating Conditions per Pole 1.62 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K1,6UC",
    "generalInformation": {
      "name": "S201MT-K1,6UC",
      "orderCode": "2CDS271067R0257",
      "ean": "4013614530067",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MTUC - 1P - K - 1.6 ampere",
      "longDescription": "S201MT-K1,6UC MCB K-Char., 10kA, 1,6A, 1P changed polarity changed polarity",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021010S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021030S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 HzDC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271067R0257/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K10",
    "generalInformation": {
      "name": "S201MT-K10",
      "orderCode": "2CDS271006R0427",
      "ean": "4016779765725",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - K - 10 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.9 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0427/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K10NA",
    "generalInformation": {
      "name": "S201MT-K10NA",
      "orderCode": "2CDS271106R0427",
      "ean": "4016779767224",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - K - 10 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.8 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0427/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K10UC",
    "generalInformation": {
      "name": "S201MT-K10UC",
      "orderCode": "2CDS271065R0427",
      "ean": "4013614448553",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 10 ampere",
      "longDescription": "S201MT-K10UC MCB K-Char., 10kA, 10A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.96 Wat Rated Operating Conditions per Pole 1.96 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0427/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K10UC",
    "generalInformation": {
      "name": "S201MT-K10UC",
      "orderCode": "2CDS271067R0427",
      "ean": "4013614531316",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MTUC - 1P - K - 10 ampere",
      "longDescription": "S201MT-K10UC MCB K-Char., 10kA, 10A, 1P changed polarity changed polarity",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021010S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021030S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 10,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 HzDC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271067R0427/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K13",
    "generalInformation": {
      "name": "S201MT-K13",
      "orderCode": "2CDS271006R0447",
      "ean": "4016779765749",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - K - 13 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.3 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0447/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K13NA",
    "generalInformation": {
      "name": "S201MT-K13NA",
      "orderCode": "2CDS271106R0447",
      "ean": "4016779767248",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - K - 13 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.6 Wat Rated Operating Conditions per Pole 2.3 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0447/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K13UC",
    "generalInformation": {
      "name": "S201MT-K13UC",
      "orderCode": "2CDS271067R0447",
      "ean": "4013614530869",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MTUC - 1P - K - 13 ampere",
      "longDescription": "umgekehrte Polaritaet S201MT-K13UC MCB K-Char., 10kA, 13A, 1P changed polarity",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021010S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021030S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 13,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 HzDC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271067R0447/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K13UC",
    "generalInformation": {
      "name": "S201MT-K13UC",
      "orderCode": "2CDS271065R0447",
      "ean": "4013614448577",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 13 ampere",
      "longDescription": "S201MT-K13UC MCB K-Char., 10kA, 13A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 13,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.29 Wat Rated Operating Conditions per Pole 2.29 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0447/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K15UC",
    "generalInformation": {
      "name": "S201MT-K15UC",
      "orderCode": "2CDS271067R0457",
      "ean": "4013614530968",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MTUC - 1P - K - 15 ampere",
      "longDescription": "umgekehrte Polaritaet S201MT-K15UC MCB K-Char., 10kA, 15A, 1P changed polarity",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021010S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021030S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 15,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 HzDC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271067R0457/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K15UC",
    "generalInformation": {
      "name": "S201MT-K15UC",
      "orderCode": "2CDS271065R0457",
      "ean": "4013614448591",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 15 ampere",
      "longDescription": "S201MT-K15UC MCB K-Char., 10kA, 15A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 15,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.88 Wat Rated Operating Conditions per Pole 1.88 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0457/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K16",
    "generalInformation": {
      "name": "S201MT-K16",
      "orderCode": "2CDS271006R0467",
      "ean": "4016779765756",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - K - 16 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.1 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0467/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K16NA",
    "generalInformation": {
      "name": "S201MT-K16NA",
      "orderCode": "2CDS271106R0467",
      "ean": "4016779767255",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - K - 16 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "4.2 Wat Rated Operating Conditions per Pole 2.1 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0467/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K16UC",
    "generalInformation": {
      "name": "S201MT-K16UC",
      "orderCode": "2CDS271065R0467",
      "ean": "4013614448614",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 16 ampere",
      "longDescription": "S201MT-K16UC MCB K-Char., 10kA, 16A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.23 Wat Rated Operating Conditions per Pole 2.23 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0467/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K16UC",
    "generalInformation": {
      "name": "S201MT-K16UC",
      "orderCode": "2CDS271067R0467",
      "ean": "4013614531415",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MTUC - 1P - K - 16 ampere",
      "longDescription": "S201MT-K16UC MCB K-Char., 10kA, 16A, 1P changed polarity changed polarity",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021010S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021030S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 16,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 HzDC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271067R0467/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K1NA",
    "generalInformation": {
      "name": "S201MT-K1NA",
      "orderCode": "2CDS271106R0217",
      "ean": "4016779767057",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - K - 1 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "2.8 Wat Rated Operating Conditions per Pole 1.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0217/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K1UC",
    "generalInformation": {
      "name": "S201MT-K1UC",
      "orderCode": "2CDS271065R0217",
      "ean": "4013614448362",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 1 ampere",
      "longDescription": "S201MT-K1UC MCB K-Char., 10kA, 1A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.33 Wat Rated Operating Conditions per Pole 1.33 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0217/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K1UC",
    "generalInformation": {
      "name": "S201MT-K1UC",
      "orderCode": "2CDS271067R0217",
      "ean": "4013614529962",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MTUC - 1P - K - 1 ampere",
      "longDescription": "S201MT-K1UC MCB K-Char., 10kA, 1A, 1P changed polarity changed polarity",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021010S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021030S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 1,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 HzDC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271067R0217/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K2",
    "generalInformation": {
      "name": "S201MT-K2",
      "orderCode": "2CDS271006R0277",
      "ean": "4016779765602",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - K - 2 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.8 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K20",
    "generalInformation": {
      "name": "S201MT-K20",
      "orderCode": "2CDS271006R0487",
      "ean": "4016779765770",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - K - 20 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.9 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0487/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K20NA",
    "generalInformation": {
      "name": "S201MT-K20NA",
      "orderCode": "2CDS271106R0487",
      "ean": "4016779767279",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - K - 20 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "5.8 Wat Rated Operating Conditions per Pole 2.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0487/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K20UC",
    "generalInformation": {
      "name": "S201MT-K20UC",
      "orderCode": "2CDS271065R0487",
      "ean": "4013614448638",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 20 ampere",
      "longDescription": "S201MT-K20UC MCB K-Char., 10kA, 20A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.07 Wat Rated Operating Conditions per Pole 3.07 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0487/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K20UC",
    "generalInformation": {
      "name": "S201MT-K20UC",
      "orderCode": "2CDS271067R0487",
      "ean": "4013614531514",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MTUC - 1P - K - 20 ampere",
      "longDescription": "S201MT-K20UC MCB K-Char., 10kA, 20A, 1P changed polarity changed polarity",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021010S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021030S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 20,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 HzDC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271067R0487/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K25",
    "generalInformation": {
      "name": "S201MT-K25",
      "orderCode": "2CDS271006R0517",
      "ean": "4016779765800",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - K - 25 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.5 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0517/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K25NA",
    "generalInformation": {
      "name": "S201MT-K25NA",
      "orderCode": "2CDS271106R0517",
      "ean": "4016779767293",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - K - 25 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "7 Wat Rated Operating Conditions per Pole 3.5 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0517/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K25UC",
    "generalInformation": {
      "name": "S201MT-K25UC",
      "orderCode": "2CDS271065R0517",
      "ean": "4013614448669",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 25 ampere",
      "longDescription": "S201MT-K25UC MCB K-Char., 10kA, 25A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.81 Wat Rated Operating Conditions per Pole 2.81 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0517/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K25UC",
    "generalInformation": {
      "name": "S201MT-K25UC",
      "orderCode": "2CDS271067R0517",
      "ean": "4013614531613",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MTUC - 1P - K - 25 ampere",
      "longDescription": "S201MT-K25UC MCB K-Char., 10kA, 25A, 1P changed polarity changed polarity",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021010S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021030S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 25,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 HzDC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271067R0517/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K2NA",
    "generalInformation": {
      "name": "S201MT-K2NA",
      "orderCode": "2CDS271106R0277",
      "ean": "4016779767101",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - K - 2 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.6 Wat Rated Operating Conditions per Pole 1.8 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K2UC",
    "generalInformation": {
      "name": "S201MT-K2UC",
      "orderCode": "2CDS271065R0277",
      "ean": "4013614448416",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 2 ampere",
      "longDescription": "S201MT-K2UC MCB K-Char., 10kA, 2A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.78 Wat Rated Operating Conditions per Pole 1.78 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K2UC",
    "generalInformation": {
      "name": "S201MT-K2UC",
      "orderCode": "2CDS271067R0277",
      "ean": "4013614530166",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MTUC - 1P - K - 2 ampere",
      "longDescription": "umgekehrte Polaritaet S201MT-K2UC MCB K-Char., 10kA, 2A, 1P changed polarity",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021010S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021030S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 2,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 HzDC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271067R0277/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K3",
    "generalInformation": {
      "name": "S201MT-K3",
      "orderCode": "2CDS271006R0317",
      "ean": "4016779765626",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - K - 3 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.9 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K30UC",
    "generalInformation": {
      "name": "S201MT-K30UC",
      "orderCode": "2CDS271065R0527",
      "ean": "4013614448683",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 30 ampere",
      "longDescription": "S201MT-K30UC MCB K-Char., 10kA, 30A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 30,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.26 Wat Rated Operating Conditions per Pole 3.26 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0527/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K32",
    "generalInformation": {
      "name": "S201MT-K32",
      "orderCode": "2CDS271006R0537",
      "ean": "4016779765824",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - K - 32 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "4.2 Wat Rated Operating Conditions per Pole 4.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0537/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K32NA",
    "generalInformation": {
      "name": "S201MT-K32NA",
      "orderCode": "2CDS271106R0537",
      "ean": "4016779767316",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - K - 32 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "8.4 Wat Rated Operating Conditions per Pole 4.2 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0537/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K32UC",
    "generalInformation": {
      "name": "S201MT-K32UC",
      "orderCode": "2CDS271065R0537",
      "ean": "4013614448706",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 32 ampere",
      "longDescription": "S201MT-K32UC MCB K-Char., 10kA, 32A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 32,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.7 Wat Rated Operating Conditions per Pole 3.7 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0537/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K35UC",
    "generalInformation": {
      "name": "S201MT-K35UC",
      "orderCode": "2CDS271065R0547",
      "ean": "4013614448720",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 35 ampere",
      "longDescription": "S201MT-K35UC MCB K-Char., 10kA, 35A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 35,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.76 Wat Rated Operating Conditions per Pole 3.76 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0547/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K3NA",
    "generalInformation": {
      "name": "S201MT-K3NA",
      "orderCode": "2CDS271106R0317",
      "ean": "4016779767125",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - K - 3 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "3.8 Wat Rated Operating Conditions per Pole 1.9 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K3UC",
    "generalInformation": {
      "name": "S201MT-K3UC",
      "orderCode": "2CDS271067R0317",
      "ean": "4013614530265",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MTUC - 1P - K - 3 ampere",
      "longDescription": "umgekehrte Polaritaet S201MT-K3UC MCB K-Char., 10kA, 3A, 1P changed polarity",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021010S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021030S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 HzDC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271067R0317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K3UC",
    "generalInformation": {
      "name": "S201MT-K3UC",
      "orderCode": "2CDS271065R0317",
      "ean": "4013614448430",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 3 ampere",
      "longDescription": "S201MT-K3UC MCB K-Char., 10kA, 3A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 3,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.24 Wat Rated Operating Conditions per Pole 1.24 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0317/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K4",
    "generalInformation": {
      "name": "S201MT-K4",
      "orderCode": "2CDS271006R0337",
      "ean": "4016779765657",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - K - 4 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "2.6 Wat Rated Operating Conditions per Pole 2.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K40",
    "generalInformation": {
      "name": "S201MT-K40",
      "orderCode": "2CDS271006R0557",
      "ean": "4016779765848",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1P - K - 40 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021124S0010_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "6.4 Wat Rated Operating Conditions per Pole 6.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271006R0557/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K40NA",
    "generalInformation": {
      "name": "S201MT-K40NA",
      "orderCode": "2CDS271106R0557",
      "ean": "4016779767330",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - K - 40 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "12.8 Wat Rated Operating Conditions per Pole 6.4 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0557/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K40UC",
    "generalInformation": {
      "name": "S201MT-K40UC",
      "orderCode": "2CDS271065R0557",
      "ean": "4013614448744",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 40 ampere",
      "longDescription": "S201MT-K40UC MCB K-Char., 10kA, 40A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 40,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "3.76 Wat Rated Operating Conditions per Pole 3.76 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0557/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K4NA",
    "generalInformation": {
      "name": "S201MT-K4NA",
      "orderCode": "2CDS271106R0337",
      "ean": "4016779767156",
      "catalogDescription": "Miniature Circuit Breaker - S200MT - 1+NP - K - 4 ampere",
      "longDescription": "S200MT miniature circuit breakers are designed especially for traction and railway applications. Acc. NF F 16-101/102 the product range S200MT is classified with Exigence 3, enabling the use in all parts of the vehicle. They are current limiting and have two different tripping mechanisms, the delayed thermal tripping mechanism for overload protection and the electromechanic tripping mechanism for short circuit protection. They are available in different characteristics (C,D,K,Z), configurations (1P,1P+N,2P,3P,3P+N,4P), breaking capacities (up to 10 kA at 230/400 V AC) and rated currents (up to 63A). All MCBs of the product range S200MT comply with IEC/EN 60898-1 and IEC/EN 609 47-2. All system pro M compact accessories can be used.Including the bottom-fitting auxiliary contact S2C-Hxx providing the possibility of  50% space saving and the creation of group signals.",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg", "https://cdn.productimages.abb.com/2CDC021042S0011_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "35 mm",
      "netWeight": "0.25 kg"
    },
    "technical": {
      "standards": "IEC/EN 60947-2",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60947-2 230 V AC",
      "ratSerShoCirBreCap": "(230 V AC) 11.3 kA",
      "ratUltShoCirBreCap": "(230 V AC) 15 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.25 kg",
      "powerLoss": "5.2 Wat Rated Operating Conditions per Pole 2.6 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 440 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 253 V ACMinimum 12 V AC",
      "ratedFrequency": "50 Hz60 Hz",
      "ratShoCirCap": "10 kA",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "50 / 60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "IP40 in enclosure with cover",
      "wirStrLen": "",
      "electricalEndurance": "20000 AC cycle10000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 16 mm²Flexible 0.75 ... 16 mm²Rigid 0.75 ... 25 mm²Stranded 0.75 ... 25 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Arbitrary"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271106R0337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K4UC",
    "generalInformation": {
      "name": "S201MT-K4UC",
      "orderCode": "2CDS271067R0337",
      "ean": "4013614530364",
      "catalogDescription": "Miniature Circuit Breakers MCBs - S200MTUC - 1P - K - 4 ampere",
      "longDescription": "S201MT-K4UC MCB K-Char., 10kA, 4A, 1P changed polarity changed polarity",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": [
      "https://cdn.productimages.abb.com/2CDC021012S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021009S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021011S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021010S0014_720x540.jpg",
      "https://cdn.productimages.abb.com/2CDC021030S0013_720x540.jpg"
    ],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "",
      "ratSerShoCirBreCap": "",
      "ratUltShoCirBreCap": "",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "",
      "rateInsVol": "",
      "operationalVoltage": "",
      "ratedFrequency": "50 Hz60 HzDC",
      "ratShoCirCap": "",
      "energyLimitingClass": "",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "(5.0 kV @ 2000 m)(6.2 kV @ sea level)4 kV",
      "dieTesVol": "",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "",
      "conPosInd": "",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20",
      "remarks": "",
      "wirStrLen": "",
      "electricalEndurance": "",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "",
      "recScrDri": "",
      "mountingOnDinRail": "",
      "mountingPosition": "",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "",
      "powSupCon": ""
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271067R0337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  },
  {
    "title": "ABB S201MT-K4UC",
    "generalInformation": {
      "name": "S201MT-K4UC",
      "orderCode": "2CDS271065R0337",
      "ean": "4013614448461",
      "catalogDescription": "Miniature Circuit Breaker - S200MTUC - 1P - K - 4 ampere",
      "longDescription": "S201MT-K4UC MCB K-Char., 10kA, 4A, 1P",
      "vnDescription": "",
      "minimumOrderQuantity": "1",
      "unit": "piece",
      "unit_vn": "",
      "co": "",
      "productOrigin": "",
      "productBrand": "ABB"
    },
    "imageUrl": ["https://cdn.productimages.abb.com/2CDC021029S0013_720x540.jpg"],
    "dimensions": {
      "netLength": "69 mm",
      "netHeight": "88 mm",
      "netWidth": "17.5 mm",
      "netWeight": "0.125 kg"
    },
    "technical": {
      "standards": "CSA 22.2 No. 235IEC/EN 60947-2UL 1077",
      "numberOfPoles": 1,
      "numberOfProtectPoles": 1,
      "triCha": "K",
      "ratedCurrent": 4,
      "ratOpeVol": "acc. to IEC 60898-1 253 V ACacc. to IEC 60898-1 220 V DCacc. to IEC 60947-2 253 V ACacc. to IEC 60947-2 220 V DC",
      "ratSerShoCirBreCap": "(220 V DC) 10 kA",
      "ratUltShoCirBreCap": "(220 V DC) 10 kA(253 V AC) 10 kA",
      "ratInsShoCirCurSet": "",
      "ratOpePowAc3": "",
      "ratOpeCur": null,
      "ratOpeCurAc3": null,
      "ratOpeCurDc5": null,
      "settingRange": "0.125 kg",
      "powerLoss": "1.39 Wat Rated Operating Conditions per Pole 1.39 W",
      "rateInsVol": "acc. to  IEC/EN 60664-1 484 V",
      "operationalVoltage": "Maximum (Incl. Tolerance) 250 V DCMaximum (Incl. Tolerance) 266 V ACMaximum 266 V ACMaximum 250 V DCMinimum 12 V ACMinimum 12 V DC",
      "ratedFrequency": "DC50 Hz60 Hz",
      "ratShoCirCap": "",
      "energyLimitingClass": "3",
      "overvoltageCategory": "III",
      "pollutionDegree": 3,
      "ratImpWitVol": "4 kV(6.2 kV @ sea level)(5.0 kV @ 2000 m)",
      "dieTesVol": "50/60 Hz, 1 min: 2 kV",
      "houseMaterial": "",
      "typeOpeHea": "",
      "actuatorMaterial": "Insulation Group II, Black, Sealable",
      "conPosInd": "ON / OFF",
      "conFreAirTheCur": "",
      "degreeOfProtection": "IP20IPXXB",
      "remarks": "IP40 in enclosure with coverPlease note polarity of device",
      "wirStrLen": "",
      "electricalEndurance": "1500 DC cycle20000 AC cycle",
      "mechanicalEndurance": null,
      "termType": "",
      "screwTermType": "",
      "connectingCapacity": "Busbar 10 / 10 mm²Flexible with Ferrule 0.75 ... 25 mm²Flexible 0.75 ... 25 mm²Rigid 0.75 ... 35 mm²Stranded 0.75 ... 35 mm²",
      "tighteningTorque": "2.8 N·m",
      "recScrDri": "Pozidriv 2",
      "mountingOnDinRail": "TH35-7.5 (35 x 7.5 mm Mounting Rail) acc. to IEC 60715TH35-15 (35 x 15 mm Mounting Rail) acc. to IEC 60715",
      "mountingPosition": "Any",
      "minMouDis": "",
      "builtinDepth": null,
      "installationSize": "acc. to DIN 43880 1",
      "powSupCon": "Please Note Polarity of Device"
    },
    "documentLink": [],
    "originalLink": "https://new.abb.com/products/2CDS271065R0337/",
    "categories": "Products » Low Voltage Products and Systems » Modular DIN Rail Products » Miniature Circuit Breakers MCBs"
  }
]
